Title: ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor

URL Source: https://arxiv.org/pdf/2606.23870v2

Published Time: Thu, 25 Jun 2026 00:50:42 GMT

Number of Pages: 21

Markdown Content:
# ESBMC-PLC+: A U NIFIED IEC 61131-3 F ORMAL 

# VERIFICATION FRAMEWORK AS A PLC VERIF SUCCESSOR 

Pierre Dantas 

Computer Science, The University of Manchester Manchester, UK 

pierre.dantas@manchester.ac.uk 

Lucas Cordeiro 

Computer Science, The University of Manchester Manchester, UK 

lucas.cordeiro@manchester.ac.uk 

Waldir Junior 

Electrical Engineering, UFAM Manaus, AM, Brazil 

waldirjr@ufam.edu.br 

# ABSTRACT 

PLCverif is the most mature open-source platform for Programmable Logic Controller (PLC) formal verification, developed at Conseil Européen pour la Recherche Nucléaire (CERN) and in production use since 2019. Yet it has two fundamental structural limitations: no support for Ladder Diagram (LD) programs – the dominant PLC notation – and reliance on Bounded Model Checking for ANSI-C Programs (CBMC) as its primary backend, which restricts verification to bounded proofs. The PLCverif authors themselves identified Efficient SMT-based Context-Bounded Model Checker (ESBMC) as the appropriate backend improvement. Prior work established ESBMC-PLC (native textual LD frontend for ESBMC with k-induction) and ESBMC-GraphPLC (graphical PLCopen XML support); together they cover LD with unbounded proofs but not Structured Text (ST) programs, and graphical LD programs with timer or counter function blocks on rung paths remain unverifiable. This paper presents ESBMC-PLC+ , a unified framework that closes the two remaining gaps: (1) a ST/Structured Control Language (SCL) frontend via the MATIEC open-source IEC 61131-3 compiler, routing C-compiled ST programs to ESBMC with nondeterministic input modeling and YAML property injection; (2) function block state semantics for graphical LD – extending the Depth-First Search (DFS) resolver to model TON /TOF /TP timers, CTU /CTD counters, and R_TRIG /F_TRIG 

edge triggers as persistent scan-cycle state variables in the GOTO Intermediate Representation (IR). ESBMC-PLC+ is the first open-source PLC verification framework to accept all three major IEC 61131-3 input formats (textual LD, graphical LD, and ST/SCL) through a single ESBMC backend providing k-induction unbounded safety proofs. A systematic feature comparison with PLCverif and an experimental evaluation on 8 benchmark programs – including programs with up to 8 integer-valued timer state variables – demonstrate that ESBMC-PLC+ matches PLCverif’s input coverage while providing strictly stronger verification guarantees. Against nuXmv’s Binary Decision Diagrams (BDD) backend (PLCverif’s unbounded prover), ESBMC-PLC+ is 400-2,000 × faster on integer-timer programs and completes proofs where nuXmv BDD times out at 120 s .

Keywords PLC, IEC 61131-3, LD, ST, PLCverif, ESBMC, BMC, k-induction, SMT, MATIEC, PLCopen XML, Industrial Control Systems, Formal Verification 

# 1 Introduction 

Programmable Logic Controllers (PLCs) execute safety-critical programs across nuclear power stations, water treatment plants, chemical refineries, and railway signaling systems. Formal verification – mathematical proof that a program satisfies a specification for all executions – is the appropriate assurance technique for such deployments. Yet, the gap between formal verification research and PLC engineering practice remains wide. Two barriers are responsible: the lan-

> arXiv:2606.23870v2 [cs.PL] 24 Jun 2026

ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor guage barrier (formal tools historically target C or Symbolic Model Verifier (SMV), not International Electrotechnical Commission (IEC) 61131-3 languages) and the backend barrier (PLC-oriented tools typically use Bounded Model Checkings (BMCs) that cannot produce unbounded safety proofs). 

PLCverif [1, 2 ], developed at Conseil Européen pour la Recherche Nucléaire (CERN) and in production use since 2019, is the most mature open-source response to this challenge. It accepts Siemens Structured Control Language (SCL) (a Structured Text (ST) dialect) and routes programs to Bounded Model Checking for ANSI-C Programs (CBMC), nuXmv, or Theta. PLCverif has been deployed industrially for the GSI heavy-ion accelerator [ 2] and extended to support pure-past Linear Temporal Logic (LTL) safety properties via FRET [ 3]. Yet PLCverif has three structural limitations that bound its applicability: 1. No Ladder Diagram (LD) input. PLCverif requires SCL or Statement List (STL). LD programs – the most widely deployed PLC notation, accounting for over 60% of installed bases in North American and Japanese manufacturing [ 4] – must be manually translated, introducing fidelity risks and significant engineer effort for large programs. 2. Bounded backend. PLCverif’s primary backend, CBMC, is a BMC that cannot prove safety for all future scan cycles. Its nuXmv backend provides Binary Decision Diagrams (BDD)-based unbounded proofs that scale poorly to programs with large integer variables. The PLCverif authors themselves identified Efficient SMT-based Context-Bounded Model Checker (ESBMC) as the appropriate direction for improvement, noting that “an Satisfiability Modulo Theories (SMT)-based model checker like ESBMC could improve the performance of CBMC” [1]. 3. Incomplete graphical LD coverage. Even when LD →ST conversion is attempted, graphical PLCopen XML programs containing timer or counter function blocks on rung paths are not correctly handled by existing open-source tools. Prior work addressed the first limitation from the ESBMC direction. ESBMC-PLC [ 5] introduced the first open-source formal verifier with native support for textual PLCopen XML LD, implementing an LD frontend for ESBMC and providing unbounded safety proofs via k-induction. ESBMC-GraphPLC [6] extended ESBMC-PLC to graphical PLCopen XML using a Depth-First Search (DFS)-based rung extractor, but explicitly excluded programs whose rung paths contain function blocks (timers, counters, edge triggers), reporting this as the highest-priority future work. This paper presents ESBMC-PLC+ [7], a unified framework that completes the path to a PLCverif successor by closing the two remaining gaps: 1. ST/SCL frontend via MATIEC (§5): ESBMC-PLC+ integrates the MATIEC open-source IEC 61131-3 com-piler [ 8] to accept ST programs. MATIEC compiles ST to C; ESBMC-PLC+ wraps the generated C with nondeterministic input sampling and __ESBMC_assert() property injection, routing it to ESBMC’s C frontend with k-induction (Figure 1). This covers the same input space as PLCverif’s SCL pipeline while replacing CBMC with ESBMC. 2. Graphical LD function block semantics (§6): The DFS resolver from ESBMC-GraphPLC is extended to model 

TON /TOF /TP timers, CTU /CTD counters, and R_TRIG /F_TRIG edge triggers as persistent scan-cycle state variables in the GOTO Intermediate Representation (IR). This closes the gap that excluded beremiz_traffic_light and similar timer-gated programs from ESBMC-GraphPLC’s evaluation. Together with the inherited ESBMC-PLC and ESBMC-GraphPLC contributions, ESBMC-PLC+ becomes the first open-source verification framework to accept all three major IEC 61131-3 input formats – textual LD, graphical LD, and ST/SCL – through a single ESBMC backend providing k-induction unbounded safety proofs. 

1.1 Contributions 

1. Unified ESBMC-PLC+ architecture (§4): a single framework integrating three input frontends (textual LD, graphical LD with function blocks, ST/SCL via MATIEC) under a shared ESBMC backend and unified Command-Line Interface (CLI). 2. ST/SCL frontend via MATIEC (§5): a translation pipeline from IEC 61131-3 ST programs to ESBMC via MATIEC-generated C, with nondeterministic input modeling and YAML property injection matching the ESBMC-PLC property language. 3. Graphical LD function block state model (§6): scan-cycle-accurate GOTO IR encodings for six function block types ( TON , TOF , TP , CTU , CTD , R_TRIG /F_TRIG ), grounded in Ebnenasir’s formal LD semantics [ 9] and confined to the single source file changed by ESBMC-GraphPLC. 2ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor ST / SCL Program 

> (IEC 61131-3 source)
> MATIEC
> IEC 61131-3 open-source compiler
> Generated C Code
> ESBMC-PLC+ Wrapper
> Nondeterministic
> Input Sampling
> __ESBMC_assert()
> Property Injection
> ESBMC C Frontend
> k-induction
> Verification Result
> SAFE / BUG FOUND
> cf. PLCverif SCL pipeline
> Same input space
> CBMC → ESBMC
> compiles ST → C
> wraps + injects
> routes to C frontend
> replaces CBMC

Figure 1: ESBMC-PLC+ ST/STL verification pipeline via MATIEC: the compiler translates IEC 61131-3 ST/STL to C, which is wrapped with nondeterministic input sampling and __ESBMC_assert() property injection before being routed to ESBMC’s C frontend with k-induction, replacing CBMC in the PLCverif SCL pipeline. 4. Experimental evaluation and PLCverif comparison (§7–8): evaluation on 18 benchmark programs (13 inherited ESBMC-PLC textual LD, 3 inherited ESBMC-GraphPLC graphical LD, 1 new graphical LD with function blocks, 1 new ST program) demonstrating correct classification with zero false positives and zero regressions on inherited benchmarks. A direct nuXmv BDD vs. ESBMC-PLC+ comparison on 8 LD benchmark runs (4 programs ×

safe/unsafe variants) shows ESBMC-PLC+ is 400–2,000 × faster on timer-intensive programs and completes proofs that nuXmv BDD cannot finish within a 120 s timeout. 

1.2 Scope 

ESBMC-PLC+ inherits the scope of ESBMC-PLC and ESBMC-GraphPLC for LD programs: contacts, coils (XIC /XIO /OTE /OTL /OTU ), timers ( TON /TOF /TP ), counters ( CTU /CTD ), and arithmetic function blocks; REAL/FLOAT types, strings, arrays, and multi-Program Organization Unit (POU) programs remain unsupported for LD. The ST frontend inherits MATIEC’s coverage, which includes the full IEC 61131-3 ST core, including REAL types, arrays, and multi-POU. Function block handling in graphical LD covers the six types listed above; vendor-specific func-tion blocks generate an UnsupportedFB warning and fall back to the nondeterministic over-approximation from ESBMC-GraphPLC. This paper is structured as a progression from problem identification to solution design, implementation, and empirical validation. Sections 2–3 provide background and analyse PLCverif’s limitations; Sections 4–6 describe the architecture and the two main contributions (§5 and §6); Sections 7–8 present the experimental evaluation and comparison with PLCverif (key results in Tables 5, 6, 7, and 8); Sections 9–12 discuss limitations, future work, and conclude. 

# 2 Background 

2.1 PLC Architecture and the Scan Cycle 

A PLC is an industrial digital computer engineered for deterministic, real-time control of manufacturing and process automation systems. As illustrated in Figure 2-left, a PLC comprises four principal hardware components: a Central Processing Unit (CPU) that executes the user control program; non-volatile program memory that retains both the 3ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

program and retentive variable values across power cycles; input modules that digitise and latch physical sensor signals (pushbuttons, limit switches, thermocouples, pressure transducers) into a Process Image Input (PII) at the start of each cycle; and output modules that drive physical actuators (solenoid valves, motor contactors, indicator lamps) from a Process Image Output (PIO) written at cycle end. Execution follows a strictly deterministic, cyclic model called the scan cycle (Figure 2-right): 1. Input scan. All input module registers are read and copied atomically into the PII, freezing a consistent snapshot of the physical world for the entire scan. 2. Program execution. The user program executes sequentially – rung by rung in LD, or statement by statement in ST – reading exclusively from the PII and writing results to the PIO and internal state variables. 3. Output scan. The completed PIO is copied to the output modules, which drive the physical actuators. 4. Housekeeping. The CPU services fieldbus and Ethernet communications, updates diagnostic registers, and resets the watchdog timer to confirm a healthy scan. 5. Repeat. 

Cycle times typically range from 1 ms to 100 ms , determined by program size, I/O count, and CPU clock speed. Sensors  

> Switches
> Transducers
> Input
> Modules
> CPU
> +
> Memory
> Output
> Modules
> Motors
> Valves
> Lamps
> PII PIO
> 1. Input Scan
> update PII
> 2. Program Execution
> rung-by-rung / ST
> 3. Output Scan
> write PIO
> 4. Housekeeping
> comms, watchdog
> 1–100 ms

Figure 2: Left: PLC hardware architecture. Sensor signals are latched into the PII; the CPU executes the user program; results drive actuators via the process image output (PIO). Right: the scan cycle repeats indefinitely; all four steps are complete within one cycle period. The cyclic execution model has a direct implication for formal verification: because the PII snapshot is taken once 

per cycle and held constant during program execution, a PLC program behaves as a synchronous reactive system – at each cycle boundary, nondeterministic inputs arrive, the program function is applied, and new outputs are produced. ESBMC-PLC+ encodes this as a while(true) loop in which input variables are re-sampled via nondet_bool() 

and nondet_int() (open-world sensor model), output coils and timer/counter state are persistent static variables (process-image semantics), and user-defined safety properties are injected as __ESBMC_assert() statements inside the loop body. The k-induction engine then proves that all assertions hold for every reachable state across all future scan counts – an unbounded safety proof over the infinite scan-cycle trajectory. 

2.2 IEC 61131-3 Languages 

Table 1 summarises the five IEC 61131-3 languages and the support each receives in PLCverif and ESBMC-PLC+. LD dominates installed base, particularly in North American and Japanese manufacturing. A Ladder program consists of 

rungs : each rung evaluates a Boolean combination of contacts and assigns the result to one or more coils . Timer and counter function blocks appear as specialized rung elements. ST is syntactically similar to Pascal and is the natural target for source-to-source translation to C; it is used for complex algorithms and is the input accepted by PLCverif’s SCL pipeline. 

2.3 ESBMC: Verification Engine 

ESBMC [ 10 , 11 ] is an open-source, multi-language, SMT-based model checker developed at the University of Manchester, the University of Southampton, and partner institutions. Its internal architecture, shown in Figure 3, is organized around a single, language-independent intermediate representation: the GOTO program .4ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

Table 1: IEC 61131-3 programming languages and tool support 

Language Type PLCverif ESBMC-PLC+ 

Ladder Diagram (LD) (graphical) Graphical No (manual) Yes (native) 

Functional Block Diagram (FBD) Graphical Via OpennessScripter No ST / SCL Textual Yes (SCL) Yes (MATIEC) 

Instruction List (IL) (deprecated) Textual No No Sequential Function Chart (SFC) Graphical No No C / C++ 

> Java / Python
> LD
> (PLCopen XML)
> ST (via MATIEC)
> Rust / Go
> GOTO
> Program IR
> (3-addr CFG)
> BMC (bounded)
> k-induction
> PDR / IC3
> Invariant inference
> Z3
> Bitwuzla
> MathSAT
> Yices
> SAFE
> VIOLATION
> (+ trace)

Figure 3: ESBMC internal architecture. Multiple source-language frontends compile to a unified GOTO program IR; four verification algorithms consume the IR and delegate queries to pluggable SMT solvers. ESBMC-PLC+ contributes the two bold-bordered frontends (LD and ST); the GOTO IR and the backend are unchanged. 

GOTO intermediate representation. Every ESBMC frontend compiles its source language into a GOTO program – a low-level, three-address control-flow graph with explicit GOTO , ASSUME , and ASSERT instructions, typed variables, and structured function calls. Once a program is in GOTO form, the entire verification backend applies uniformly regardless of the source language. This is precisely why ESBMC-PLC+ can introduce new frontends (the LD parsers, the MATIEC-based ST wrapper) without modifying the backend: they produce GOTO programs that the existing engine already processes. 

Verification algorithms. ESBMC supports four complementary proof strategies: 1. BMC. The scan-cycle loop is unrolled to bound k, yielding a loop-free formula that is discharged by an SMT solver. If satisfiable, a concrete counterexample trace is extracted. If unsatisfiable, the property holds for all executions of length ≤ k – a bounded certificate. 2. k-induction. The base case establishes that no violation occurs in the first k steps; the inductive step proves that if the property holds across any window of k consecutive steps, it must hold in the next step. Together, these two sub-goals constitute an unbounded safety proof – valid for all scan counts, not just a finite prefix. This is the algorithm used by ESBMC-PLC+ for all three frontends. 3. Property Directed Reachability (PDR) / Incremental Construction of Inductive Clauses for Indubitable Correctness (IC3). A frame-based algorithm that incrementally refines inductive invariants; effective for purely Boolean state spaces and programs with shallow proof depth. 4. Invariant inference. Abstract interpretation automatically synthesizes loop invariants that can strengthen the inductive step of k-induction, reducing the required bound k.

SMT backends. All satisfiability queries are delegated to a pluggable SMT solver. Supported solvers include Z3 [ 12 ], Bitwuzla, MathSAT, Yices, and Boolector. For PLC programs with integer timer and counter state, the bit-vector arithmetic theory ( QF_BV ) is critical: it allows ESBMC to reason about all 216 = 65 ,536 values of a 16-bit accumulator in a single symbolic query , rather than enumerating states as a BDD-based prover must. 5ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

2.4 ESBMC-PLC and ESBMC-GraphPLC ESBMC-PLC [5] implements an LD frontend for ESBMC that parses textual PLCopen XML, translates LD rungs to GOTO IR, and checks user-defined safety properties via BMC or k-induction. Its five-kind YAML property language (mutual_exclusion , invariant , absence , response , reachability ) enables specification without temporal logic expertise. The experimental evaluation on 13 benchmarks spanning 6 industrial domains demonstrated correct classification of all programs, 8 bugs found, and all 61 properties checked in under 60 ms .

ESBMC-GraphPLC [6 ] extends ESBMC-PLC to graphical PLCopen XML via a DFS-based resolver that traverses the 

localId /refLocalId connection graph. The extension is confined to 274 lines in plcopen_xml_parser.cpp ; no backend change was required. The resolver drops function block nodes from rung expressions and reports timer-gated programs (e.g., beremiz_traffic_light ) as an explicitly documented limitation that requires future work. 

2.5 PLCverif 

PLCverif [ 1 , 2 ] is a formal verification framework developed at CERN and deployed in production since 2019 for safety-critical control programs of the CERN SPS-PPS accelerator complex and the GSI heavy-ion accelerator [ 2 ]. It is the most mature open-source PLC formal verification tool and the closest prior work to ESBMC-PLC+. 

Architecture. The PLCverif pipeline, shown in Figure 4, accepts programs written in Siemens SCL – a proprietary ST dialect used in TIA Portal – or, via the OpennessScripter bridge, FBD exported from TIA Portal. The frontend parses the input and produces a GOTO-like IR compatible with CBMC’s internal format. This IR is then routed to one of three backends: 1. CBMC (default): a Boolean Satisfiability (SAT)-based BMC that unrolls the scan-cycle loop to depth k and checks the resulting formula. Produces concrete counterexample traces when a violation is found; cannot prove properties for all scan counts. 2. nuXmv (BDD/IC3 mode): a symbolic model checker providing unbounded proofs via BDD-based invariant checking or IC3 frame enumeration. Supports full LTL/Computation Tree Logic (CTL) temporal logic. 3. Theta : a configurable model-checking framework from Budapest University of Technology; used for experimental comparison in [2]. 

Property specification. Users may write Boolean assertions inline in SCL source code, or use nuXmv’s built-in LTL/CTL pattern library. The FRET extension [ 3] adds a structured natural-language interface for pure-past LTL safety properties (e.g., “the valve has not been open for more than N consecutive cycles”), compiled automatically to nuXmv 

INVARSPEC formulas. 

Industrial validation. PLCverif has been used to verify the SPS-PPS Beam Interlock System at CERN, detecting latent safety violations that had passed manual review [1]. It is available under EPL-2.0 and is actively maintained. Siemens SCL 

> (TIA Portal)
> FBD
> (OpennessScripter)
> FRET specs
> (natural language)
> SCL Parser
> + GOTO IR
> Backend
> Router
> CBMC
> bounded, SAT
> (no unbounded proofs )
> nuXmv
> BDD / IC3 / LTL / CTL
> Theta
> configurable
> SAFE/VIOLATION

Figure 4: PLCverif architecture. Siemens SCL and FBD inputs are parsed into a GOTO-compatible IR; FRET specifications are compiled to nuXmv LTL patterns. The backend router dispatches to CBMC (bounded only), nuXmv (unbounded, full temporal logic), or Theta. 

Structural limitations. Despite its maturity, PLCverif has three structural limitations that motivate ESBMC-PLC+ and are analysed in detail in §3: (1) it accepts only Siemens SCL/STL, with no support for standard PLCopen XML LD; (2) its primary backend (CBMC) provides only bounded proofs, and its unbounded backend (nuXmv BDD) suffers from state-space explosion on programs with integer timer or counter accumulators; and (3) it targets Siemens-proprietary TIA Portal export formats rather than the open PLCopen XML standard. 6ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

# 3 PLCverif: Capabilities and Structural Limitations 

We identify three structural limitations of PLCverif that together define the requirements for a successor framework. 

Limitation 1: No LD input. PLCverif’s parser targets Siemens SCL, a proprietary ST dialect. The standard open-source PLC notation – textual and graphical PLCopen XML LD – is not accepted. Users with LD programs must either (a) use a vendor tool to convert LD to ST, introducing undocumented fidelity risks [ 13 ], or (b) manually re-implement the program in SCL, which is error-prone for large safety-critical programs. 

Limitation 2: Bounded primary backend. CBMC unrolls the scan-cycle loop to a user-specified bound k and encodes the result as a SAT formula. It cannot prove that a property holds for all scan counts; it can only find violations up to bound k or confirm absence of violations within k steps. The nuXmv backend provides BDD-based unbounded proofs but is well known to scale poorly for programs with large integer or floating-point state spaces. The PLCverif authors explicitly acknowledged that ESBMC would improve CBMC’s performance [ 1]; ESBMC-PLC delivers exactly this for LD programs, and ESBMC-PLC+ extends it to ST. 

Limitation 3: Graphical format opacity. PLCverif targets Siemens TIA Portal exports, which use a proprietary XML format distinct from the open PLCopen XML standard. Graphical PLCopen XML files from OpenPLC Editor, CONTROLLINO, or Beremiz cannot be processed. Even programs converted to ST lose the structural information encoded in the graphical rung topology, which can affect the correctness of timer and counter semantics. Table 2 maps these limitations to the ESBMC-PLC+ contributions that address them. Table 2: PLCverif limitations and ESBMC-PLC+ responses            

> PLCverif limitation ESBMC-PLC+ response Section
> No LD input Native textual + graphical LD frontends §4 Bounded backend (CBMC) ESBMC with k-induction §4 No ST beyond SCL MATIEC-based ST frontend §5 Graphical FB opacity Function block state model §6

# 4 ESBMC-PLC+ Framework Architecture 

4.1 Design Goals 

ESBMC-PLC+ is designed around four goals: (G1) unified input : accept textual LD, graphical LD, and ST/SCL without preprocessing; (G2) unbounded proofs : all three frontends route to the ESBMC k-induction engine; (G3) minimal backend change : new frontends produce GOTO IR already accepted by ESBMC’s verification engine, with no modification to the backend; (G4) property language compatibility : the YAML property language from ESBMC-PLC applies unchanged to all input formats. 

4.2 System Overview 

ESBMC-PLC+ provides a unified CLI with automatic format detection (Listing 1).                                

> 1#Textual LD
> 2esbmc program . xml --ld - props props . yaml --k - induction
> 3#Graphical LD ( auto - detected from tc6_0201 topology )
> 4esbmc graphical . xml --ld - props props . yaml --k - induction
> 5#Structured Text via MATIEC pipeline
> 6esbmc program . st --ld - props props . yaml --k - induction

Listing 1: ESBMC-PLC+ command-line interface Format detection proceeds in order: (1) if the file extension is .st , route to the MATIEC ST frontend; (2) if the file is PLCopen XML with refLocalId graph topology, route to the graphical LD frontend (ESBMC-GraphPLC+ with function block support); (3) otherwise, route to the textual LD frontend (ESBMC-PLC). All three paths produce a GOTO program that is passed to the shared verification backend. Figure 5 illustrates the unified pipeline. 7ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor Textual LD  

> PLCopen XML
> Graphical LD
> PLCopen XML
> ST / SCL
> .st file
> LD-to-GOTO
> Translator
> DFS Resolver +
> FB State Model
> MATIEC
> Compiler
> Scan-cycle wrapper +
> Property injection
> ESBMC + Z3
> k-induction / BMC SAFE/VIOLATION

Figure 5: ESBMC-PLC+ unified pipeline. The three frontends independently produce GOTO IR; the scan-cycle wrapper and ESBMC backend are shared. 

4.3 Shared Property Language and Scan-Cycle Encoding 

The YAML property language from ESBMC-PLC+ applies to all three input formats unchanged. The five property kinds (mutual_exclusion , invariant , absence , response , reachability ) are compiled to assert() and assume() 

statements in the GOTO IR regardless of the frontend used. The scan-cycle wrapper inserts nondeterministic input sampling at the start of each loop iteration and the assert() property checks inside the loop body, giving k-induction access to the full scan-cycle model. 

# 5 ST/SCL Frontend via MATIEC 

While the LD frontend addresses graphical, relay-logic style programs, many industrial PLC applications are imple-mented in textual languages such as ST and SFC. This chapter presents the ST/SCL frontend of ESBMC-PLC+, which extends verification support to these languages by leveraging the open-source MATIEC compiler [8]. Rather than building a custom ST parser, ESBMC-PLC+ reuses MATIEC’s code-generation infrastructure to translate ST source to C, then instruments the resulting code with a verification harness. We describe the three-step pipeline: compilation via MATIEC, scan-cycle wrapper injection, and nondeterministic input modeling. We then cover property compilation from YAML specifications and discuss the frontend’s scope and limitations, illustrated through a motor sequencing example. 

5.1 MATIEC Overview 

MATIEC [ 8 ] is an open-source IEC 61131-3 compiler maintained by the Beremiz project. Its iec2c binary accepts a ST source file and generates three C output files: • POUS.h / POUS.c : declarations and implementations of all POUs , including the scan-cycle body function for each POU. • A configuration entry file (e.g., PLC_PRG.c for a CONFIGURATION block named PLC_PRG ): the PLC configuration entry point, calling each POU’s body function in the configured task order. The filename matches the CONFIGURA-TION identifier in the source. • A resource file (e.g., Res1.c for a RESOURCE block named Res1 ): the resource definition, including the cyclic task scheduling structure. The filename matches the RESOURCE identifier in the source. MATIEC has been used in prior PLC verification work: Ukegbu and Mehrpouyan [14] compiled 40 real-world PLCopen ST programs through MATIEC/OpenPLC and verified the resulting C using CoVeriTeam (a cooperative multi-tool verification framework), confirming ESBMC’s effectiveness on MATIEC-generated code. 

5.2 Translation Pipeline 

The ESBMC-PLC+ ST frontend comprises three steps: 

Step 1: Compilation. ESBMC-PLC+ invokes iec2c on the input .st file, capturing POUS.c , the configuration file (e.g., PLC_PRG.c ), and the resource file (e.g., Res1.c ) into a temporary working directory. 8ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

Step 2: Wrapping. A post-processor injects the scan-cycle model into the configuration entry file (e.g., PLC_PRG.c ). The PLC runtime’s main loop is replaced with (Listing 2): 

Step 3: Nondeterministic input modeling. MATIEC uses __LOCATED_VAR() macros to access physical I/O addresses (e.g., %IX0.0 , %QX0.0 ). ESBMC-PLC+ replaces the input macro expansions with calls to nondet_bool() (for digital inputs) or nondet_int() (for analog inputs) – declared but undefined functions that ESBMC treats as returning an unconstrained nondeterministic value – while leaving output-address expansions as writable persistent variables. This implements the same open-world nondeterministic sensor model as ESBMC-PLC’s LD frontend.                                                                     

> 1/* ESBMC - PLC + scan - cycle wrapper .
> 2*Function names derive from the CONFIGURATION identifier :
> 3*PLC_PRG_init__ () and PLC_PRG_run__ (0) for CONFIGURATION PLC_PRG . */
> 4void plcplus_main ( void ) {
> 5/* Initialize all variables ( MATIEC init functions ) */
> 6PLC_PRG_init__ () ;
> 7while (1) {
> 8/* Nondeterministic input sampling */
> 9__plcplus_sample_inputs () ; /* resample all % IX * variables */
> 10 /* Execute POU scan cycle */
> 11 PLC_PRG_run__ (0) ;
> 12 /* Property assertions ( injected from YAML ) */
> 13 /* [ assert statements here ] */
> 14 }
> 15 }

Listing 2: Scan-cycle wrapper injected into MATIEC-generated configuration file (e.g., PLC_PRG.c for CONFIGURATION PLC_PRG) 

5.3 Property Injection for ST Programs 

Properties specified in the YAML file are compiled to __ESBMC_assert() calls inserted in the scan-cycle loop body of the wrapped configuration file (e.g., PLC_PRG.c ). Variable references in YAML property expressions are resolved against MATIEC’s symbol table for the corresponding POU. The five property kinds (Table 3) generate the same assertion forms as the LD frontend. Table 3: YAML property compilation for the ST frontend        

> Property kind Generated assertion
> mutual_exclusion: [A, B] assert(!(A && B)); invariant: expr assert(expr); absence: expr assert(!expr); response: trigger, expr, N Bounded-response monitor (N-scan horizon)
> reachability: expr assert(!expr); (refutation)

5.4 Scope and Limitations of the ST Frontend 

The ST frontend inherits MATIEC’s coverage: BOOL, INT, DINT, REAL, STRING, arrays, structs, and multi-POU programs are supported. Programs with inter-task communication (shared variables under preemptive scheduling) are modeled as single-task programs (using the same conservative over-approximation as ESBMC-PLC). Network-based I/O (IEC 61131-5) and vendor-specific function block libraries not included in MATIEC’s standard library generate a 

UnsupportedFB warning. 

5.5 Example: Motor Sequencing in ST 

Listing 3 shows a motor sequencing program in ST and the corresponding YAML property (Listing 4). ESBMC-PLC+ invokes MATIEC [ 8] (commit 7949c0b ) to compile motor.st , wraps the generated C in a scan-cycle verification harness, and verifies with k-induction. In the timer-fire scan, the ELSIF Start branch executes sequentially: the 

IF NOT Motor_B block sets Motor_A := TRUE (since Motor_B is still FALSE at scan entry), then the IF Timer.Q 

block immediately sets Motor_A := FALSE and Motor_B := TRUE – so the scan-end state has Motor_B TRUE and 9ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

Motor_A FALSE , violating the absence property (P2). The mutual_exclusion property (P1) is SAFE: Motor_A and 

Motor_B are never both TRUE at any scan boundary. Experimental results are reported in §7 (benchmark D1).  

> 1

PROGRAM MotorSequence  

> 2

VAR  

> 3

Start : BOOL ; (* % IX0 .0 *)  

> 4

Stop : BOOL ; (* % IX0 .1 *)  

> 5

Motor_A : BOOL ; (* % QX0 .0 *)  

> 6

Motor_B : BOOL ; (* % QX0 .1 *)  

> 7

Timer : TON ;  

> 8

END_VAR  

> 910

IF Stop THEN  

> 11

Motor_A := FALSE ;  

> 12

Motor_B := FALSE ;  

> 13

Timer ( IN := FALSE , PT := T #2 s ) ;  

> 14

ELSIF Start THEN  

> 15

IF NOT Motor_B THEN  

> 16

Motor_A := TRUE ;  

> 17

Timer ( IN := TRUE , PT := T #2 s ) ;  

> 18

END_IF ;  

> 19

IF Timer . Q THEN  

> 20

Motor_A := FALSE ;  

> 21

Motor_B := TRUE ;  

> 22

END_IF ;  

> 23

END_IF ;  

> 24

END_PROGRAM 

Listing 3: Motor sequencing in IEC 61131-3 ST  

> 1

properties :  

> 2

- kind : mutual_exclusion  

> 3

variables : [ Motor_A , Motor_B ]  

> 4

justification : " Motor B must not run before Motor A completes startup "  

> 5

- kind : absence  

> 6

expression : " Motor_B AND NOT Motor_A " 

Listing 4: YAML property for the ST motor sequencing example 

# 6 Graphical LD Function Block Extension 

6.1 Motivation: The ESBMC-GraphPLC Gap 

ESBMC-GraphPLC [ 6 ] documented that its DFS resolver traverses but does not represent function block nodes encountered on rung paths. For the beremiz_traffic_light program, this caused the ORANGE_LIGHT blink network – gated by a TON timer and an R_TRIG edge detector – to collapse to a constant, producing a vacuously correct SAFE 

verdict rather than a sound one. The paper excluded this program from its evaluation and identified function block state modeling as the highest-priority future work. ESBMC-PLC+ delivers that future work: the DFS resolver is extended to emit correct GOTO IR state update code for six function block types when they appear as nodes on a rung path. 

6.2 Function Block State Model 

Each function block instance in a graphical LD program corresponds to a node in the connection graph identified by its 

localId and typeName attributes. The extended resolver, when it encounters such a node during DFS, performs two actions: 1. State variable declaration : one or more static C variables are declared before the scan-cycle loop body, represent-ing the instance’s persistent state across scans. 10 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

2. State update emission : update code is emitted at the point in the rung where the function block appears, updating state variables and computing the output pin value used by downstream rung elements. The function block’s output pin ( Q for timers and counters, Q for edge triggers) is then used as a boolean term in the rung energization expression, exactly as a contact variable would be. 

6.3 TON /TOF /TP Timer Semantics 

Table 4 shows the GOTO IR encoding for the three standard timers. The encoding uses scan-count units for elapsed time ( ET ), matching ESBMC-PLC’s convention that timer preset values are interpreted as scan-cycle counts. Users must convert physical time (ms) to scan counts by dividing by the cycle period. Table 4: Timer function block encodings in GOTO IR     

> Type GOTO IR (per-scan update)
> TON if (IN) et++; else et = 0; Q = (et >= PT); TOF if (!IN) et++; else et = 0; Q = IN || (et < PT); TP if (IN && !running) { running=true; et=0; } if (running) { et++; if (et >= PT) running=false; } Q = running;

These encodings are designed to match Ebnenasir’s formal LD semantics [ 9] for timer blocks. The TON encoding matches the on-delay timer definition (Section 4.2 of [ 9 ]); TOF matches the off-delay definition; TP matches the pulse timer definition. 

6.4 CTU /CTD Counter Semantics 

Counter function blocks use edge-triggered semantics: the count advances only on the rising edge of the clock input, not on every scan in which the clock is asserted. The encoding introduces a cu_prev (or cd_prev ) variable to detect the transition (Listing 5).                                                           

> 1/* CTU instance state */
> 2static int32_t _ctu_cv =0; /* current value */
> 3static bool _ctu_q =false ; /* output */
> 4static bool _ctu_cu_prev =false ; /* previous clock */
> 56/* Per - scan update */
> 7if ( R ) {
> 8_ctu_cv =0;
> 9}else if ( CU && ! _ctu_cu_prev ) {
> 10 _ctu_cv ++;
> 11 }
> 12 _ctu_cu_prev =CU ;
> 13 _ctu_q =( _ctu_cv >= PV ) ;

Listing 5: CTU counter encoding in GOTO IR (schematic) The CTD (count-down) encoding is symmetric: CD replaces CU , the count decrements rather than increments, and Q

asserts when CV <= 0 .

6.5 R_TRIG / F_TRIG Edge Trigger Semantics 

Rising and falling edge triggers are single-scan pulse detectors, as shown in Listing 6. 11 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor  

> 1

/* R_TRIG instance state */  

> 2

static bool _rtrig_clk_prev = false ;  

> 3

/* Per - scan update : Q is true for exactly one scan on rising edge */  

> 4

bool _rtrig_q = CLK && ! _rtrig_clk_prev ;  

> 5

_rtrig_clk_prev = CLK ;  

> 67

/* F_TRIG instance state */  

> 8

static bool _ftrig_clk_prev = false ;  

> 9

/* Per - scan update : Q is true for exactly one scan on falling edge */  

> 10

bool _ftrig_q = ! CLK && _ftrig_clk_prev ;  

> 11

_ftrig_clk_prev = CLK ; 

Listing 6: R_TRIG and F_TRIG encodings These encodings faithfully represent the one-scan pulse behavior required for edge-triggered counters and latching logic in graphical LD programs. 

6.6 Extended DFS Resolver: Algorithm 

Algorithm 1 extends the ESBMC-GraphPLC DFS resolver (Algorithm 1 of [ 6]) with function block handling at lines 10–13. 

Algorithm 1 Extended graphical LD resolver with function block support 

Require: Connection graph G, set of coil nodes C, rightPowerRail ordering σ

Ensure: GOTO IR rung assignments 1: Detect graphical format; parse localId /refLocalId graph into G

2: Build forward-edge adjacency list from G

3: Order coil processing by rightPowerRail connectionPointIn sequence σ

4: for all coil c ∈ C (in order σ) do 

5: path ← DFS (G, leftPowerRail , c )

6: expr ← true 

7: for all node n on path do 

8: if n is a contact then 

9: Append contact variable (negated if XIO ) to expr 

10: else if n is a supported function block then ▷ NEW 11: Emit FB state variable declarations (if first occurrence) 12: Emit per-scan FB state update code 13: Append FB output pin variable to expr 

14: else if n is an unsupported function block then 

15: Emit UnsupportedFB warning; add nondeterministic term 16: end if 

17: end for 

18: Emit rung assignment: coil_var := expr 

19: end for 

The key invariant is that function block state variables are initialized to their zero-state before the while(true) loop body and updated exactly once per scan cycle, in rung execution order. This preserves the sequential scan semantics of IEC 61131-3. 

6.7 Example: Beremiz Traffic Light 

The beremiz_traffic_light program – excluded from ESBMC-GraphPLC’s evaluation because its ORANGE_LIGHT 

blink network is gated by TON and R_TRIG nodes – is now verifiable with ESBMC-PLC+. The two rungs of interest are shown in Listing 7: 12 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor                                         

> 1<! --SET rung: R_TRIG ( Q =1) -> SET ORANGE_LIGHT -- >
> 2< contact localId = " 5 " storage = " set " > ... </ contact > <! --R_TRIG output -- >
> 3< coil localId = " 6 " storage = " set " >
> 4< variable > ORANGE_LIGHT </ variable >
> 5</ coil >
> 67<! --RESET rung: TON ( Q =1 , PT = blink_period ) -> RESET ORANGE_LIGHT -- >
> 8< contact localId = " 7 " > ... </ contact > <! --TON output -- >
> 9< coil localId = " 8 " storage = " reset " >
> 10 < variable > ORANGE_LIGHT </ variable >
> 11 </ coil >

Listing 7: Graphical LD rungs for ORANGE_LIGHT (schematic) With the function block extension, the DFS resolver emits: • R_TRIG state: _rtrig_q = CLK && !_rtrig_clk_prev; (correctly generates a one-scan pulse). • TON state: if (IN) et++; else et=0; Q=(et>=PT); (correctly accumulates elapsed time). • SET coil: if (_rtrig_q) ORANGE_LIGHT = true; (processed first per rightPowerRail ordering). • RESET coil: if (_ton_q) ORANGE_LIGHT = false; .The program now produces a non-vacuous GOTO IR and can be verified against properties such as “the orange light blinks with a period not exceeding N scans.” Experimental results for this benchmark are reported in §7 (benchmark C1). 

# 7 Experimental Evaluation 

This chapter presents the experimental evaluation of ESBMC-PLC+, assessing its correctness, performance, and regression behavior across four benchmark categories. We formulate five research questions that guide our investigation: whether the new ST frontend via MATIEC produces correct GOTO IR (RQ1), whether the function block extension for graphical LD produces non-vacuous verification (RQ2), whether the tool correctly verifies programs from the PLCverif benchmark suite (RQ3), whether all inherited results from ESBMC-PLC and ESBMC-GraphPLC are preserved without regressions (RQ4), and how ESBMC-PLC+ compares to PLCverif across feature dimensions (RQ5). The benchmark suite comprises four categories: inherited textual LD programs (Category A, 13 programs), inherited graphical LD programs without function blocks (Category B, 3 programs), new graphical LD programs with timers and counters (Category C, 1 program), and new ST programs compiled via MATIEC (Category D, 1 original benchmark plus pending PLCopen programs). We describe the experimental setup, then evaluate each research question in turn, concluding with a feature comparison against PLCverif and a quantitative performance comparison against nuXmv 2.2.0. 

7.1 Research Questions RQ1 Does the ST frontend via MATIEC produce correct GOTO IR for standard ST programs? 

RQ2 Does the function block extension produce non-vacuous, sound GOTO IR for graphical LD programs containing timer or counter nodes? 

RQ3 Does ESBMC-PLC+ correctly verify programs from PLCverif’s reference benchmark suite? 

RQ4 Are all inherited ESBMC-PLC and ESBMC-GraphPLC results preserved with zero regressions? 

RQ5 How does ESBMC-PLC+ compare to PLCverif across feature dimensions? 

7.2 Benchmark Suite 

The suite is organized into four categories: 

Category A comprises the 13 benchmarks from ESBMC-PLC [ 5 ] (7 safe, 6 unsafe variants) spanning 6 industrial domains: tank level control, bottle filling, elevator, traffic light, staircase lighting, and water treatment. Each benchmark has a safe variant (where all safety properties hold for all possible scan sequences) and an unsafe variant (where at least one property is violated). They are run unmodified under ESBMC-PLC+ to confirm that the new frontends and function block extensions introduce no regressions on the inherited textual LD pipeline. 13 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

Category B comprises the 3 graphical LD benchmarks from ESBMC-GraphPLC [ 6]: plain contact/coil rung networks without function blocks, sourced from the CONTROLLINO open-source PLC library. These programs exercise the DFS rung extractor and GOTO IR generation for graphical PLCopen XML but make no use of timer, counter, or edge-trigger function blocks. They are also run unmodified. 

Category C is new: graphical LD programs whose rung paths contain timer or counter function blocks – the class explicitly excluded from ESBMC-GraphPLC. The sole benchmark, beremiz_traffic_light (C1), is a real traffic-light controller from the Beremiz open-source Integrated Development Environment (IDE) that uses a TON on-delay timer to drive the orange-light blink phase and an R_TRIG rising-edge trigger to detect the pedestrian button press. Its inclusion demonstrates that the function block extension closes the documented gap: programs that were previously unverifiable (or vacuously verified) can now be correctly analyzed. 

Category D is new: ST programs compiled through the MATIEC frontend. D1 is an original safety-critical motor-sequencing program that models a two-motor interlock controlled by a TON timer. It intentionally contains a scan-cycle transition race that violates a sequencing property. It serves as the end-to-end validation of the ST pipeline. Extended ST benchmarks from the PLCopen suite [ 14 ] (D2 onward) require access to an external benchmark repository and are deferred to a follow-up evaluation. Table 5 describes the benchmark programs. Table 5: ESBMC-PLC+ benchmark suite: four categories covering inherited textual LD (A, 13 programs), inherited graphical LD (B, 3 programs), new graphical LD with function blocks (C, 1 program), and new ST via MATIEC (D, 2+ programs).                           

> Cat. Description Count. Programs Source Expected AInherited textual LD 13 Tank level, bottle filling, elevator, traffic light, staircase, water treatment (safe + unsafe variants) [5] 7 SAFE / 6 VIOLATION
> BInherited graphical LD 3Plain contact/coil rung networks (no function blocks) CONTROLLINO [6] SAFE CNew graphical LD with function blocks 1beremiz_traffic_light (TON
> timer, R_TRIG trigger) Beremiz SAFE DNew ST via MATIEC 1motor_sequencing (two-motor interlock, TON , scan-cycle race) Original VIOLATION (P2)
> ≥1PLCopen ST programs [14] pending

7.3 Experimental Setup 

All experiments run on an Apple Silicon MacBook Pro (aarch64, macOS) using ESBMC v8.3.0 and MATIEC at commit 7949c0b . Two invocation modes are used depending on the expected outcome: –k-induction proves that a property holds for all possible scan sequences (unbounded safety proof, verdict SAFE); –incremental-bmc searches for a concrete counterexample trace (verdict VIOLATION). The Z3 4.x SMT solver is used as the backend for all runs. MATIEC iec2c is invoked with -f (POSIX C output mode) for the ST frontend. Properties are specified in YAML and compiled to __ESBMC_assert() calls as described in §5. Reported times are medians over three independent runs; all runs completed without external interference. All experiments are fully reproducible on any OS via the Docker image described in the Artifact Availability section. 

7.4 RQ1: ST Frontend Correctness Answer: Yes. The MATIEC-based pipeline correctly translates and verifies ST programs. ESBMC-PLC+ successfully invokes MATIEC [ 8] (commit 7949c0b ), wraps the generated C in a scan-cycle harness with nondeterministic input sampling, and applies k-induction via ESBMC’s C frontend. 

motor_sequencing (D1). The program models a two-motor industrial interlock: Motor_A starts immediately when the Start input is received; a TON on-delay timer then waits for a preset period before deactivating Motor_A and activating Motor_B . This sequencing pattern is common in conveyor and pump systems where a second actuator must not engage until the first has fully stopped. Two safety properties are verified: 14 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

• P1 (mutual_exclusion : Motor_A and Motor_B never simultaneously TRUE ) is proved SAFE . Within any single scan, the two IF blocks in the ELSIF Start branch are executed sequentially with the same variable values as inputs; the control logic ensures they cannot both be active at the same scan-end state. • P2 (absence : Motor_B active while Motor_A is inactive) is VIOLATION at k = 2 . The violation arises from a single-scan transition race: in the scan where Timer.Q becomes TRUE , the ELSIF Start branch executes its two 

IF blocks in sequence. The first block ( IF NOT Motor_B ) sets Motor_A := TRUE because Motor_B is still FALSE 

at scan entry. The second block ( IF Timer.Q ) then sets Motor_A := FALSE and Motor_B := TRUE . The scan ends with Motor_B = TRUE and Motor_A = FALSE – a state that P2 forbids. This state persists for exactly one scan cycle before the next scan corrects it, making it undetectable by manual inspection or simulation unless the timer fires in the exact right scan. ESBMC reports VIOLATION at k = 2 in 118 ms (median of 3 runs), providing a concrete two-scan counterexample trace. The violation is a real safety defect: the engineer must add an explicit guard (e.g., IF NOT Motor_B AND NOT Timer.Q THEN Motor_A := TRUE ) to prevent the transition race. This benchmark demonstrates that the ST frontend not only translates programs correctly but finds subtle timing-related safety violations that escape manual review. 

7.5 RQ2: Graphical LD Function Block Correctness Answer: Yes. The extended DFS resolver produces non-vacuous, sound GOTO IR for the beremiz_traffic_light 

program (C1), which was excluded from ESBMC-GraphPLC, and verifies all three properties correctly. 

beremiz_traffic_light (C1). The program implements a pedestrian traffic-light controller with three rungs: (i) a rising-edge trigger ( R_TRIG ) that detects a button press and latches a request; (ii) an on-delay timer ( TON ) that drives the orange-light blink phase; and (iii) a coil rung that sets the green/red outputs based on the timer output. 

Before this work , this program produced a vacuous GOTO IR under ESBMC-GraphPLC. Because the DFS resolver did not model function blocks, the TON output ( Timer.Q ) and the R_TRIG output ( TRIG.Q ) were left undriven – both collapsed to their default value of false . As a consequence, ORANGE_LIGHT was always false and the green/red outputs were trivially constant. Every safety property asserted on these outputs trivially held – not because the program was safe, but because the verifier was effectively checking a degenerate stub rather than the real program. This class of error, known as vacuous verification , is particularly dangerous: the tool reports SAFE even though it has verified nothing meaningful about the actual control logic. 

With the function block extension , the program produces a full GOTO IR in which R_TRIG maintains a persistent 

prev_Q state variable and TON maintains a persistent accumulator and output-latch. The generated IR correctly models all inter-scan dependencies introduced by these function blocks. ESBMC then verifies 3 safety properties in 37 ms 

using k-induction (base case at k = 1 , inductive step at k = 2 ): • P1 : The green light for vehicle traffic and the pedestrian walk signal are never simultaneously active. • P2 : The pedestrian walk signal does not coincide with the vehicle green signal in the crossing direction. • P3 : The pedestrian signals for the two directions are mutually consistent. All three properties are proven SAFE. The result is non-vacuous: the IR contains reachable states in which the timer fires and transitions between phases. Hence, the k-induction proof covers the controller’s full operational cycle. 

7.6 RQ3: PLCverif Benchmark Verification Answer: Not directly applicable. PLCverif [ 1 , 2 ] targets Siemens-specific dialects (SCL/STL) and operates on the SPS-PPS control programs deployed at CERN and GSI, which are proprietary and cannot be redistributed for external benchmarking. ESBMC-PLC+ targets standard IEC 61131-3 ST via MATIEC [ 8 ] and standard PLCopen LD XML; the two tools therefore operate over largely disjoint program corpora. Running PLCverif on our benchmarks is not possible (it requires Siemens SCL input); running ESBMC-PLC+ on PLCverif’s benchmarks is not possible (they are not publicly available). A direct benchmark-level comparison is therefore structurally infeasible. Instead, we provide two complementary comparisons: (1) a comprehensive feature comparison in Section 8 (Table 6) that enumerates the dimensions on which ESBMC-PLC+ extends, matches, or is subsumed by PLCverif; and (2) a quantitative performance comparison against nuXmv 2.2.0 (Section 8.1) – the unbounded prover backend used by PLCverif’s BDD mode – on our own LD benchmark suite. The second comparison is the key empirical contribution: by measuring ESBMC’s k-induction engine against the exact solver that PLCverif uses for unbounded proofs, we obtain a direct, tool-agnostic estimate of the backend performance gap. 15 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

7.7 RQ4: Regression on Inherited Benchmarks Category A (textual LD). All 13 ESBMC-PLC benchmarks are re-verified under ESBMC-PLC+. All results match those reported in [ 5]: 7 SAFE (proved by k-induction) and 6 VIOLATION (counterexample found by incremental BMC), with identical verdicts and consistent run times. Zero regressions. This confirms that integrating the MATIEC pipeline and the graphical LD function block extension into ESBMC-PLC+ does not disturb the existing textual LD frontend, parser, or GOTO IR generation. 

Category B (graphical LD, no function blocks). All 3 ESBMC-GraphPLC benchmarks are re-verified. All produce a verdict of SAFE at k = 2 in under 70 ms . Zero regressions. The identical verdicts confirm that the new function block state variables introduced in the DFS resolver do not interfere with programs that contain no function blocks, thereby preserving backward compatibility with the ESBMC-GraphPLC evaluation. 

7.8 RQ5: Comparison with PLCverif 

Section 8 presents the feature comparison (Table 6) and Section 8.1 presents the quantitative performance comparison against nuXmv 2.2.0. Together they show that ESBMC-PLC+ matches PLCverif on ST input coverage, surpasses it on LD support and proof strength, and – via the nuXmv backend comparison – provides empirical evidence that its SMT bit-vector engine is categorically faster than the BDD-based unbounded prover on programs with integer timer or counter state. 

# 8 Comparison with PLCverif 

Table 6 provides a comprehensive feature comparison between ESBMC-PLC+ and PLCverif [1, 2]. 

Analysis. Reading Table 6 column by column reveals a clear complementarity. On input language support , ESBMC-PLC+ covers all three major IEC 61131-3 formats (textual LD, graphical LD, ST/SCL via MATIEC). In contrast, PLCverif covers ST/SCL but has no LD support at all – the most widely deployed PLC notation in North American and Japanese manufacturing [ 4 ]. On verification capabilities , ESBMC-PLC+ provides k-induction for unbounded safety proofs and SMT bit-vector arithmetic, while PLCverif’s primary backend (CBMC) is bounded and cannot produce proofs for arbitrary scan counts; PLCverif’s nuXmv backend provides BDD-based unbounded proofs but suffers from state-space explosion on integer-valued variables (quantified in §8.1). On property specification , ESBMC-PLC+’s five YAML property kinds require no temporal logic expertise, whereas PLCverif’s inline assertions and nuXmv pattern library presuppose familiarity with LTL/CTL syntax. PLCverif retains three advantages that ESBMC-PLC+ lacks. First, Siemens dialect support (SCL/STL with proprietary function blocks): PLCverif is the only open-source tool that verifies programs written directly in the Siemens TIA Portal dialect, which is the dominant format in European heavy industry. Second, full LTL/CTL : temporal properties such as liveness ( eventually Motor_A starts ), fairness, or past-time operators (via FRET [ 3 ]) require PLCverif’s nuXmv integration. ESBMC-PLC+’s k-induction engine covers all safety properties expressible as invariants or bounded responses – the vast majority of industrial safety requirements – but not arbitrary temporal logic. Third, production maturity and industrial validation : PLCverif has been deployed at CERN since 2019 and validated on real accelerator control programs; ESBMC-PLC+ is a research prototype. For the most common industrial verification scenario – a standard PLCopen XML LD or standard IEC 61131-3 ST program with safety invariant or response properties – ESBMC-PLC+ provides a complete and strictly stronger alternative: the same or broader input coverage, unbounded proofs instead of bounded checks, and simpler property specification without temporal logic expertise. 

8.1 Performance: ESBMC-PLC+ vs. NuXmv BDD 

The feature comparison in Table 6 shows that PLCverif’s unbounded prover is nuXmv in BDD mode. This section quantifies the performance gap between that backend and ESBMC-PLC+’s k-induction engine on a controlled benchmark suite. 

Why BDD-based provers struggle with PLC programs. PLCverif’s nuXmv BDD backend provides unbounded proofs but is subject to the state-space explosion problem . BDD representations enumerate all reachable states of a model; when the model includes integer-valued variables, the number of states grows exponentially with the variable range. In IEC 61131-3, TON /TOF timer accumulators are 16-bit integers with range 0–32,767 ( 215 = 32 ,768 distinct values), adding 32 ,768 states per accumulator to the BDD. A program with n timer variables introduces up to 32 ,768 n

states. ESBMC’s SMT bit-vector arithmetic avoids this entirely: a 15-bit integer is encoded as a symbolic bitvector, 16 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

Table 6: ESBMC-PLC+ vs. PLCverif: comprehensive feature comparison 

Dimension ESBMC-PLC+ PLCverif Remarks (ESBMC-PLC+) 

Input language support 

Textual PLCopen XML (LD) Yes (native) No Only tool with LD support Graphical PLCopen XML (LD) Yes (DFS resolver) No Only tool with graphical LD support IEC 61131-3 ST Yes (MATIEC) Yes (SCL) Different dialects; not interchangeable Siemens SCL/STL No Yes (native) PLCverif targets Siemens ecosystem FBD No Via OpennessScripter Indirect support only 

Verification capabilities 

Bounded BMC Yes (incremental) Yes (CBMC) Both support BMC; different backends 

k-induction (unbounded proof) Yes No Stronger guarantee than BMC alone SMT bit-vector encoding Yes (Z3) No (SAT) Enables precise arithmetic reasoning BDD-based unbounded proof No Yes (nuXmv) Complementary unbounded technique Full LTL/CTL No Yes (nuXmv) Rich temporal logic not yet supported Arithmetic overflow detection Yes (bit-vector) No Bit-precise; SAT encoding cannot 

Property specification 

Simple YAML (no logic knowledge) Yes (5 kinds) No Lowers barrier for practitioners Inline assertions No Yes Standard approach in PLCverif Full LTL/CTL / PLTL via FRET No Yes [3] Expressive but requires logic expertise 

IEC 61131-3 construct coverage 

BOOL contacts/coils ( XIC /XIO /OTE ) Yes Yes —Latching coils ( OTL /OTU ) Yes Yes —Timers / Counters Yes Yes —Graphical FB in rung paths Yes (new) N/A Closes gap left by ESBMC-GraphPLC REAL/FLOAT types LD: No; ST: Yes Yes LD frontend limitation Arrays / Multi-POU LD: No; ST: Yes Partial / Yes LD frontend limitation 

Engineering and deployment 

Licence MIT (via ESBMC) EPL-2.0 More permissive licence Maturity Prototype (2026) Production (2019+) PLCverif has CERN industrial validation 

Performance 

All inherited LD benchmarks <70 ms N/A No LD support in PLCverif LD with 2 INT timer vars <0.2 s (k-ind) ≈85–102 s (nuXmv) ∼500 × faster LD with 8 INT timer vars <0.2 s (k-ind) TIMEOUT >120 s PLCverif does not scale CERN SPS-PPS (ST) Not yet evaluated Several min [1] Future work 

and a single SMT query reasons about all 32 ,768 values simultaneously without enumeration. IC3/PDR – nuXmv’s other unbounded algorithm – also operates symbolically but interleaves safety checks with frame-refinement steps that involve BDD or SAT operations internally; it similarly slows on large integer ranges. 

Experimental methodology. To make the comparison fair and tool-agnostic, we transpiled all four textual LD benchmarks to nuXmv SMV format via a purpose-built LD →SMV translator [ 15 ]. The translator produces an SMV module in which: (i) each PLC input variable is a state variable whose next() transition is {TRUE, FALSE} , modelling the open-world nondeterministic sensor assumption used by ESBMC-PLC+; (ii) each output and internal coil is a DE-FINE computed combinationally from inputs and state, matching ESBMC-PLC+’s scan-cycle semantics; and (iii) each safety property is encoded as an INVARSPEC – the invariant mode used by PLCverif’s nuXmv backend. Each benchmark is run in both a safe variant (all properties hold) and an unsafe variant (at least one property is violated). Three tools are compared: ESBMC-PLC+ with k-induction ( –k-induction – z3 ), nuXmv 2.2.0 BDD mode ( check_invar ), and nuXmv 2.2.0 IC3 mode ( check_invar_ic3 ). The timeout is 120 s .Tables 7 and 8 report the results. On the purely Boolean T ANK LEVEL benchmark (no integer state variables, no timers), all three tools complete in under 65 ms : ESBMC-PLC+ proves safety by k-induction at k = 2 in 51 ms ; nuXmv BDD 17 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

Table 7: ESBMC-PLC+ vs NuXmv BDD and IC3 — performance comparison on IEC 61131-3 LD benchmarks. ESBMC uses k-induction with Z3; NuXmv BDD uses CUDD-based BDD reachability; NuXmv IC3 uses the IC3/PDR algorithm. Timeout: 120 s. INT columns show the number of integer-valued timer/counter state variables                                                                                            

> Benchmark INT Rungs Props ESBMC-PLC+ ( k-ind) NuXmv BDD NuXmv IC3 Result Time Result Time Result Time
> TANK LEVEL (safe) 045✓SAFE 0.051s ✓SAFE 0.040s ✓SAFE 0.064s TANK LEVEL (unsafe) 045✓VIOLATION 0.036s ✓VIOLATION 0.043s ✓VIOLATION 0.050s BOTTLE FILL (safe) 210 6✓SAFE 0.042s ✓SAFE 85.663s ✓SAFE 102.294s BOTTLE FILL (unsafe) 296✓VIOLATION 0.196s ✓VIOLATION 86.268s ✓VIOLATION 102.959s ELEVATOR (safe) 216 8✓SAFE 0.185s ✓SAFE 85.984s ✓SAFE 106.823s ELEVATOR (unsafe) 214 6✓VIOLATION 0.044s ✓VIOLATION 87.780s ✓VIOLATION 102.265s TRAF LIGHT (safe) 821 8✓SAFE 0.187s TIMEOUT >120s TIMEOUT >120s TRAF LIGHT (unsafe) 820 8✓VIOLATION 0.014s TIMEOUT >120s TIMEOUT >120s

Table 8: Performance comparison: ESBMC-PLC+ vs. nuXmv (BDD and IC3). Times normalised to ESBMC-PLC+ (k-induction); ×1.0 = baseline.                                                                                            

> Benchmark INT Rungs Props ESBMC-PLC+ ( k-ind) NuXmv BDD NuXmv IC3 Result Time Result Norm. Result Norm.
> TANK LEVEL (safe) 045✓SAFE 0.051s ✓SAFE 0.78 ×✓SAFE 1.25 ×
> TANK LEVEL (unsafe) 045✓VIOLATION 0.036s ✓VIOLATION 1.19 ×✓VIOLATION 1.39 ×
> BOTTLE FILL (safe) 210 6✓SAFE 0.042s ✓SAFE 2039 ×✓SAFE 2435 ×
> BOTTLE FILL (unsafe) 296✓VIOLATION 0.196s ✓VIOLATION 440 ×✓VIOLATION 525 ×
> ELEVATOR (safe) 216 8✓SAFE 0.185s ✓SAFE 465 ×✓SAFE 577 ×
> ELEVATOR (unsafe) 214 6✓VIOLATION 0.044s ✓VIOLATION 1995 ×✓VIOLATION 2324 ×
> TRAF LIGHT (safe) 821 8✓SAFE 0.187s TIMEOUT –TIMEOUT –TRAF LIGHT (unsafe) 820 8✓VIOLATION 0.014s TIMEOUT –TIMEOUT –

takes 40 ms ; nuXmv IC3 takes 64 ms . In the absence of an integer state, BDD-based and SMT-based methods are performance-comparable. The picture changes dramatically with timer state variables. B OTTLE FILL and E LEVATOR each have 2 integer timer accumulators (range 0–32,767 ), creating a potential BDD state space of 32 ,768 2 ≈ 10 9 states per timer variable pair. ESBMC-PLC+ verifies both in under 200 ms ; nuXmv BDD requires 85–88 s (a factor of 400–2,000 × slower); nuXmv IC3 requires 102–107 s. T RAF LIGHT has 8 integer timer accumulators, producing a theoretical state space of 32 ,768 8 ≈ 3 × 10 36 states. ESBMC-PLC+ verifies the safe variant in 187 ms and finds the violation in the unsafe variant in 14 ms . nuXmv BDD and IC3 both time out at 120 s on both variants. These results confirm that SMT bit-vector arithmetic is categorically superior to BDD-based enumeration for programs with integer timer or counter state variables – precisely the programs found in real LD applications. The advantage is not marginal: ESBMC-PLC+ is 400 –2,000 × faster on programs where nuXmv BDD completes, and does not time out on programs where nuXmv BDD fails. This result empirically validates the claim in [ 1 ] that “an SMT-based model checker like ESBMC could improve the performance of CBMC” and extends it: ESBMC’s SMT engine outperforms nuXmv’s BDD engine on integer-valued PLC programs. 

# 9 Discussion 

Why MATIEC rather than a native ST parser? A native ST parser inside ESBMC would provide tighter integration but requires substantial engineering effort (MATIEC itself is >30,000 lines of C++). Routing through MATIEC reuses a battle-tested, IEC-conformant compiler maintained by an active community and already validated against real PLC programs [ 14 ]. The wrapping approach adds one external dependency ( iec2c ), which is a reasonable trade-off given the coverage gain. A native ESBMC ST frontend remains a future direction. 

Function block coverage in graphical LD. The six function block types covered ( TOF /TOF /TP , CTU /CTD ,

R_TRIG /F_TRIG ) account for the majority of function blocks appearing in real graphical LD programs surveyed for ESBMC-GraphPLC. Vendor-specific blocks (Siemens MOVE_BLK , Rockwell MSG , CODESYS network blocks) are reported as unsupported and fall back to nondeterministic over-approximation, which is sound but may produce spurious 

SAFE results for properties that depend on the block’s output. 

Scan-cycle count vs. physical time. Timer presets in the GOTO IR are interpreted as scan-cycle counts, not physical milliseconds. This is the same convention as ESBMC-PLC [ 5]. Engineers must convert: a TON with PT := 10 and 18 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

a 10 ms cycle period verifies a 100 ms on-delay. The ST frontend inherits MATIEC’s IEC TIME literal handling (T#100ms ), but converts to scan-count units during wrapping using a configurable cycle period parameter (default: 

10 ms ). 

The PLCverif replacement argument. ESBMC-PLC+ does not claim to replace PLCverif for Siemens-specific workflows (SCL/STL with proprietary extensions) or for properties requiring full temporal logic. It is a drop-in replacement for PLCverif in the most common industrial scenario: a standard LD or ST program with safety invariant or response properties, where the engineer wants an unbounded proof rather than a bounded check. 

# 10 Threats to Validity 

Construct validity. The function block encodings (Table 4, Listings 5–6) are designed to match Ebnenasir’s formal LD semantics [ 9] for the elements it covers, but have not been formally proved equivalent to the IEC 61131-3 standard. The ST frontend’s correctness rests on MATIEC’s IEC conformance, which has been validated against real PLC programs [14] but not formally proved. 

External validity. The ST benchmark suite (D1; extended suite from Ukegbu and Mehrpouyan [14] pending access) is drawn from open PLCopen repositories. Proprietary CERN SCL programs (e.g., SPS-PPS) cannot be redistributed for evaluation. The graphical LD function block benchmark suite is limited by the availability of real graphical programs with timer/counter rung paths in open repositories; the beremiz_traffic_light gap has been closed, but the total number of function-block-containing graphical programs evaluated remains small. 

Internal validity. Nondeterministic input modeling (both in the LD and ST frontends) assumes a single-task, open-world sensor model. Multitask programs with shared variables under preemptive scheduling are over-approximated as single-task; this is sound (no missed violations) but may produce false positives for properties that rely on task scheduling order. 

MATIEC version dependency. The ST frontend has been tested with MATIEC commit 7949c0b (https://github. com/beremiz/matiec ) on the Beremiz GitHub repository. Future MATIEC versions that change the generated C structure (e.g., the <config_name>_run__ calling convention or __LOCATED_VAR macro expansion) may require updates to the wrapping logic. 

# 11 Future Directions 

Native ST parser inside ESBMC. Eliminating the MATIEC external dependency would allow direct ST →GOTO-IR translation, reducing the trusted code base and simplifying installation. K-ST [ 13 ] provides a validated formal semantics for ST that could serve as the translation specification. 

Siemens SCL dialect support. PLCverif’s core use case is Siemens SCL, a proprietary ST dialect with Siemens-specific function blocks ( MOVE_BLK , BLKMOV , etc.). Adding SCL dialect support to the MATIEC frontend (or adding ESBMC-PLC+ as an alternative backend to PLCverif via a plugin interface) would enable ESBMC-PLC+ to process CERN and GSI programs directly. 

Full LTL/CTL via ESBMC’s temporal logic engine. ESBMC supports LTL properties via PDR/IC3 for finite-state models. Exposing this as a property language option (e.g., –ltl-spec ) would close the remaining gap with PLCverif’s nuXmv backend without requiring BDD-based model checking. 

Ladder Logic Bombs (LLB) detection. The security application of [ 16 , 17 ] maps directly to ESBMC-PLC+’s 

absence and reachability property kinds. An ESBMC-based LLB detector for both LD and ST programs would combine formal rigor with industrial relevance and could be evaluated on the SWaT LD dataset. 

Multi-POU and multitask LD. The single-POU limitation of the LD frontend can be addressed by extending the PLCopen XML parser to process multiple POU declarations and generate cross-rung dependency analysis. Multitask support [18, 19] requires partial order reduction or compositional verification. 

Formal equivalence proof via K-LD. A K-framework semantics for LD – extending K-ST [ 13 ] – would elevate the translation and function block encodings from empirically validated to formally proved, providing a machine-checked equivalence proof for the entire ESBMC-PLC+ translation pipeline. 19 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

# 12 Conclusion 

This paper presented ESBMC-PLC+ , a unified framework for formal verification of IEC 61131-3 PLC programs that extends ESBMC-PLC and ESBMC-GraphPLC with two new capabilities: a Structured Text frontend via MATIEC and function block state semantics for graphical LD programs. Together with the inherited LD support, ESBMC-PLC+ is the first open-source PLC verification framework to accept all three major IEC 61131-3 input formats – textual LD, graphical LD, and ST/SCL – through a single ESBMC backend providing k-induction unbounded safety proofs. The ST frontend routes MATIEC-compiled C through ESBMC’s C frontend with nondeterministic input sampling and YAML property injection, replacing PLCverif’s CBMC backend with ESBMC’s k-induction engine. The function block extension models six standard function block types ( TON /TOF /TP , CTU /CTD , R_TRIG /F_TRIG ) as persistent scan-cycle state variables in the GOTO IR, closing the gap that excluded timer-gated graphical LD programs from ESBMC-GraphPLC’s evaluation. A systematic feature comparison with PLCverif demonstrates that ESBMC-PLC+ matches PLCverif on input language coverage (adding native LD) while exceeding it on proof strength ( k-induction vs. bounded CBMC) and arithmetic preci-sion (SMT bit-vector vs. SAT). The experimental evaluation on 18 benchmark programs confirms correct classification with zero false positives and zero regressions on all 16 inherited benchmarks (13 ESBMC-PLC, 3 ESBMC-GraphPLC) and correct results for the two new benchmarks (C1 and D1). A direct comparison against nuXmv 2.2.0’s BDD backend – PLCverif’s unbounded prover – demonstrates that ESBMC-PLC+ is 400–2,000 × faster on programs with integer timer state and successfully verifies programs where nuXmv BDD times out at 120 s .For automation engineers working with standard PLCopen XML LD or standard IEC 61131-3 ST programs and safety invariant or response properties, ESBMC-PLC+ provides a complete alternative to PLCverif that is simpler to use (YAML properties, no temporal logic expertise required) and provides strictly stronger guarantees (unbounded 

k-induction proofs for all scan counts). 

Artefact Availability 

The complete artifact – including all 18 benchmark programs evaluated in this paper, property files, the MATIEC pipeline scripts, and the ESBMC-PLC+ binary – is permanently archived at Zenodo [ 20 ] and maintained on GitHub at https://github.com/pierredantas/esbmc-plcplus-artifact . All experiments can be reproduced on any operating system via Docker (no local build required):        

> 1docker pull ghcr . io / pierredantas / esbmc - plcplus - artifact : artifact
> 2docker run -- rm ghcr . io / pierredantas / esbmc - plcplus - artifact : artifact

To save results to the host: docker run --rm -v "$(pwd)/results":/artifact/results ghcr.io/pierredantas/esbmc-plcplus-artifact:artifact . On a Linux host with the ESBMC-PLC+ binary on PATH , the experiments can also be run directly: bash run_all.sh .

Acknowledgments 

The authors thank the Department of Computer Science at the University of Manchester and the Systems and Software Security (S3) Research Group for their invaluable support. This work was partially funded by the Engineering and Physical Sciences Research Council (EPSRC) grants EP/T026995/1, EP/V000497/1, and EP/X037290/1, and from the Soteria project, awarded by UK Research and Innovation under the Digital Security by Design (DSbD) Program. 

# References 

[1] Ignacio D. Lopez-Miguel, Jean-Charles Tournier, and Borja Fernández Adiego. PLCverif: Status of a formal verification tool for programmable logic controller. In Proc. ICALEPCS’21 , number 18 in International Conference on Accelerator and Large Experimental Physics Control Systems, pages 248–252. JACoW Publishing, 2022. doi: 10.18429/JACoW-ICALEPCS2021-WEPV004. arXiv:2203.17253. [2] Ignacio D. Lopez-Miguel, Borja Fernández Adiego, Matias Salinas, and Christine Betz. Formal verification of PLCs as a service: A CERN-GSI safety-critical case study. In NASA Formal Methods (NFM 2025) , Lecture Notes in Computer Science. Springer, 2025. doi: 10.1007/978-3-031-93706-4_13. Extended version: arXiv:2502.19150. [3] Xaver Fink, Anastasia Mavridou, Andreas Katis, and Borja Fernandez Adiego. Verifying PLC programs via monitors: Extending the integration of FRET and PLCverif. In NASA Formal Methods (NFM 2024) , volume 14627 of Lecture Notes in Computer Science . Springer, 2024. doi: 10.1007/978-3-031-60698-4_26. 20 ESBMC-PLC+: A Unified IEC 61131-3 Formal Verification Framework as a PLCverif Successor 

[4] Matthias Weiß, Philipp Marks, Benjamin Maschler, Dustin White, Pascal Kesseli, and Michael Weyrich. Towards establishing formal verification and inductive code synthesis in the PLC domain. In Proceedings of the 19th IEEE International Conference on Industrial Informatics (INDIN 2021) , 2021. doi: 10.1109/INDIN45523.2021. 9557423. [5] Pierre Dantas, Lucas C. Cordeiro, and W. S. Silva Júnior. ESBMC-PLC: Formal verification of IEC 61131-3 ladder diagram programs, 2026. TACAS 2027 artefact. Reproducible via bash conformance/run_all.sh .[6] Pierre Dantas, Lucas C. Cordeiro, and W. S. Silva Júnior. ESBMC-GraphPLC: Formal verification of graphical PLCopen XML ladder diagram programs using SMT-based model checking, 2026. [7] Pierre Dantas, Lucas C. Cordeiro, and W. S. Silva Júnior. ESBMC-PLC+: Unified IEC 61131-3 formal verification framework with ST frontend and graphical function block support (pull request #5400). GitHub Pull Request #5400, 

esbmc/esbmc , 2026. URL https://github.com/esbmc/esbmc/pull/5400 . Source code and benchmark suite. [8] Mário de Sousa. MATIEC: IEC 61131-3 compiler. Open-source software, Beremiz project, 2014. URL 

https://github.com/beremiz/matiec . Accessed June 2026. Tested at commit 7949c0b (Fix -Wvarargs and -Wdouble-promotion ). [9] Ali Ebnenasir. Formalizing ladder logic programs and timing charts for fault impact analysis and verification of fault tolerance. Technical Report CS-TR-23-01, Michigan Technological University, Department of Computer Science, 2023. URL https://www.mtu.edu/cs/research/papers/pdfs/ formalizing-ladder-logic-ali-ebnenasir-tech-rpt-010623-rev.pdf .[10] Rafael Sá Menezes, Mohannad Aldughaim, Bruno Farias, Xianzhiyu Li, Edoardo Manino, Fedor Shmarov, Kunjian Song, Franz Brauße, Mikhail R. Gadelha, Norbert Tihanyi, Konstantin Korovin, and Lucas C. Cordeiro. ESBMC v7.4: Harnessing the Power of Intervals: (Competition Contribution). In Tools and Algorithms for the Construction and Analysis of Systems (TACAS 2024) , volume 14572 of Lecture Notes in Computer Science , pages 376–380, Luxembourg City, Luxembourg, 2024. Springer Nature Switzerland. doi: 10.1007/978-3-031-57256-2_24. [11] Mikhail R. Gadelha, Rafael S. Menezes, and Lucas C. Cordeiro. ESBMC 6.1: Automated Test Case Generation Using Bounded Model Checking. International Journal on Software Tools for Technology Transfer , 23(6):857–861, May 2020. doi: 10.1007/s10009-020-00571-2. [12] Leonardo de Moura and Nikolaj Bjørner. Z3: An Efficient SMT Solver , page 337–340. Springer Berlin Heidelberg, 2008. ISBN 9783540788003. doi: 10.1007/978-3-540-78800-3_24. [13] Kun Wang, Jingyi Wang, Christopher M. Poskitt, Xiangxiang Chen, Jun Sun, and Peng Cheng. K-ST: A formal executable semantics of the structured text language for PLCs. IEEE Transactions on Software Engineering , 2023. doi: 10.1109/TSE.2023.3315292. [14] Chibuzo Ukegbu and Hoda Mehrpouyan. Cooperative verification of PLC programs using CoVeriTeam: Towards a reliable and secure industrial control systems. In Proceedings of Cyber-Physical Systems and Internet of Things Week 2023 (CPS-IoT Week) . ACM, 2023. doi: 10.1145/3576914.3587490. [15] Pierre Dantas, Lucas C. Cordeiro, and W. S. Silva Júnior. ESBMC-PLC+ vs nuXmv: IEC 61131-3 LD benchmark comparison — artefact, 2026. Benchmark suite, LD →SMV transpiler, and pre-computed results. Reproducible via bash run_all.sh .[16] Antonio Iacobelli, Lorenzo Rinieri, Andrea Melis, Amir Al Sadi, Marco Prandini, and Franco Callegati. Detection of ladder logic bombs in PLC control programs: an architecture based on formal verification. In Proceedings of the IEEE 7th International Conference on Industrial Cyber-Physical Systems (ICPS 2024) , 2024. doi: 10.1109/ ICPS59941.2024.10639995. [17] Roberto Bruttomesso, Alessandro Di Pinto, Moreno Carullo, and Andrea Carcano. Method for automatic translation of ladder logic to a SMT-based model checker in a network. US Patent 11,906,943. Assignee: Nozomi Networks SAGL, 2024. Filed: 2021-08-12. Granted: 2024-02-20. [18] Jaeseo Lee and Kyungmin Bae. Formal semantics and analysis of multitask PLC ST programs with pre-emption. In Formal Methods (FM 2024) , Lecture Notes in Computer Science. Springer, 2024. doi: 10.1007/978-3-031-71162-6_22. [19] Jaeseo Lee and Kyungmin Bae. Formal analysis of networked PLC controllers interacting with physical environ-ments. In Static Analysis Symposium (SAS 2025) . Springer, 2025. doi: 10.1007/978-3-032-07106-4_14. [20] Pierre Dantas, Lucas C. Cordeiro, and W. S. Silva Júnior. ESBMC-PLC+: A unified IEC 61131-3 for-mal verification framework as a PLCverif successor — artefact, 2026. Permanently archived at Zen-odo. GitHub: https://github.com/pierredantas/esbmc-plcplus-artifact . Docker: docker pull ghcr.io/pierredantas/esbmc-plcplus-artifact:artifact .21