Title: Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs using ESBMC-PLC+: A Formal Verification Approach with Trigger Synthesis

URL Source: https://arxiv.org/pdf/2607.08417v1

Published Time: Fri, 10 Jul 2026 00:51:28 GMT

Number of Pages: 14

Markdown Content:
# DETECTING LADDER LOGIC BOMBS IN IEC 61131-3 PLC PROGRAMS USING ESBMC-PLC+: A F ORMAL VERIFICATION 

# APPROACH WITH TRIGGER SYNTHESIS 

PREPRINT 

Pierre Dantas *

Department of Computer Science The University of Manchester Manchester, UK 

pierre.dantas@manchester.ac.uk ORCID: 0000-0001-6390-9340 

Lucas Cordeiro *

Department of Computer Science The University of Manchester Manchester, UK 

lucas.cordeiro@manchester.ac.uk ORCID: 0000-0002-6235-4272 

Waldir Junior *

Electrical Engineering Federal University of Amazonas (UFAM) Manaus, AM, Brazil 

waldirjr@ufam.edu.br ORCID: 0000-0003-3095-0042 

July 2026 

# ABSTRACT 

A Ladder Logic Bombs (LLB) is malicious control logic inserted into a Programmable Logic Con-troller (PLC) program that lies dormant until a trigger fires a payload which manipulates actuators, forges sensor readings, or denies operator control. We make a structural observation about real LLB datasets: the malicious logic hides inside function-block bodies , which existing Ladder Diagram (LD) verifiers drop from their Intermediate Representation (IR), rendering the malicious and benign programs indistinguishable to the prover. We present ESBMC-LLB , a method that uses ESBMC-PLC+ (an existing IEC 61131-3 verifier) as its verification engine, adding a modeling layer that exposes the function-block-resident logic to the prover and recasts LLB detection as formal veri-fication: a scan-watchdog exposes denial-of-control (non-termination) payloads and output wiring 

exposes actuator-forgery payloads as checkable safety violations. k-induction yields an unbounded proof of bomb-absence across all scan cycles, and the bounded model checker returns a counterex-ample that is the detonation trigger – two guarantees that signature-, anomaly-, and Control Flow Graph (CFG)-triage detectors do not provide. On the public Iacobelli et al. [12] dataset, ESBMC-LLB detects all 30 bombs and recovers every trigger; because it reasons over program semantics rather than syntactic patterns, it also detects adaptive triggers (computed, opaque-arithmetic, multi-scan) that evade a CFG-triage heuristic. We further report the first evaluation of a semantic model checker on the state-of-the-art’s real analog benchmark (PLC-Defuser’s SWaT corpus): our analog modeling extension makes the full corpus parseable for the first time and, on the archived v1.0.0 release, detects 149 /150 bombs ( 99% ) with zero false positives, recovering each trigger; on a later corpus version that adds nonlinear non-termination bombs, detection drops to 49% as the Satisfia-bility Modulo Theories (SMT) backend times out. We conclude that semantic model checking and CFG-triage are complementary – the former adds unbounded bomb-absence proofs and adaptive-trigger robustness and handles Boolean/integer and linear analog logic, the latter leads on nonlinear analog non-termination – and we delineate exactly where each wins. 

> ∗

The authors contributed equally to this research. Corresponding author: pierre.dantas@manchester.ac.uk .arXiv:2607.08417v1 [cs.CL] 9 Jul 2026 Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

Keywords Ladder Logic Bombs · PLC · IEC 61131-3 · Industrial Control Systems security · ESBMC · BMC ·

k-induction · SMT · trigger synthesis · formal verification · LD · PLCopen XML 

# 1 Introduction 

Programmable Logic Controllers (PLCs) run the control logic of safety-critical Industrial Control Systems (ICS): water treatment, power, chemical, and manufacturing plants. An attacker who gains write access to a PLC – through the engineering workstation, a compromised project file, or the supply chain – can insert a Ladder Logic Bombs (LLB) : a fragment of control logic that remains dormant until a trigger fires, then executes a payload that sabotages the physical process [10]. Unlike IT malware, an LLB is an ordinary ladder or Structured Text (ST) code; it passes commissioning tests and short simulations because its trigger is engineered to remain inactive during normal operation. Govil et al. [10] introduced the concept and a taxonomy of LLB triggers and payloads; subsequent work proposed detection architectures built on formal verification [12] and industrial deployment [3]. This paper makes that connection concrete and complete. We build on ESBMC-PLC+ [6] – the unified IEC 61131-3 verifier that accepts textual Ladder Diagram (LD), graphical LD, and ST/Structured Control Language (SCL) through a single Efficient SMT-based Context-Bounded Model Checker (ESBMC) backend with k-induction – and observe that the machinery built for safety verification is, with no backend change, an LLB detector . We call the resulting method ESBMC-LLB :• An LLB payload necessarily drives the program into a state that violates a safety or integrity property. Detecting the bomb, therefore, reduces to checking that property. • k-induction discharges the property as an unbounded proof: a SAFE verdict certifies that no reachable scan-cycle state detonates a bomb of the modeled class – a guarantee signature scanners cannot give. • When a bomb is present, Bounded Model Checking (BMC) returns a counterexample trace. That trace is the trigger : the exact input/cycle sequence that arms and fires the payload. Detection thus yields automatic trigger synthesis .A stealthy and widely cited LLB class is the counter/timer time-bomb (“detonate after N cycles”) [10]: an integer-state regime where Binary Decision Diagrams (BDD)-based unbounded provers are known to suffer state-space explosion, whereas the Satisfiability Modulo Theories (SMT) bit-vector engine ESBMC-LLB builds on reasons about wide in-teger state symbolically [6]. We use this property to recover counter/timer detonation triggers; we do not re-measure the backend here, and we note up front (§6.8) that this advantage does not extend to nonlinear integer state (e.g. a non-terminating loop updating i := i*i ), which remains hard for the SMT backend and is where a Control Flow Graph (CFG)-triage detector retains the edge. 

1.1 Contributions 

1. A modeling layer that exposes Functional Block (FB)-resident bombs to ESBMC-PLC+ (§6.2): We show that LLBs in the reference dataset hide inside LD function-block bodies, which existing LD verifiers drop from the Intermediate Representation (IR); our modeling layer translates each function-block body and feeds it to ESBMC-PLC+ (whose verification engine is used unchanged), making the bomb logic reachable to the prover. 2. Two detection mechanisms with trigger synthesis : a scan-watchdog that turns trigger-gated non-termination (denial-of-control) bombs into reachable safety violations, and output wiring that turns value/actuator-forgery bombs into safety-property violations; in both, the BMC counterexample recovers the detonation trigger, and k-induction certifies bomb-absence unboundedly. 3. Adaptive-adversary robustness (§6.6): because it evaluates program semantics rather than syntactic pat-terns, ESBMC-LLB detects triggers (computed, opaque-arithmetic, multi-scan) engineered to evade CFG-based trigger triage – a class such detectors structurally miss. 4. An honest evaluation, including a real head-to-head and a negative result (§6): 30 /30 detection on the public Iacobelli et al. [12] dataset, 100 % recall with zero false positives on a 310-program Boolean/integer corpus (median 70 ms ), and no regression ( 13 /13 ). We further present the first run of a semantic model checker on PLC-Defuser’s real SWaT benchmark: our analog modeling extension makes the corpus parseable and, on the archived v1.0.0 release, detects 149 /150 bombs ( 99 % ) with zero false positives, while on a later corpus version that adds nonlinear non-termination bombs detection drops to 49 % as the SMT backend times out. 2Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

5. A characterization of the semantic-vs-CFG trade-off (§7): semantic model checking leads on adaptive triggers and unbounded guarantees over Boolean/integer logic; CFG-triage leads on nonlinear analog non-termination. The two are complementary , not competing. 

# 2 Background and Related Work 

2.1 The PLC Scan Cycle and ESBMC-PLC+ 

A PLC executes a cyclic scan : it samples inputs, evaluates the control program once, writes outputs, and repeats, with a watchdog timer aborting the cycle if evaluation exceeds a fixed budget. ESBMC-PLC+ [6] encodes this scan cycle as a while(true) loop in which inputs are re-sampled nondeterministically (an open-world sensor model), outputs and timer/counter state are persistent variables, and YAML-specified safety/integrity properties are injected as 

ESBMC assert() statements. The resulting model is discharged by the ESBMC [9, 18] backend: k-induction proves a property holds for all scan counts (an unbounded guarantee). In contrast, incremental BMC unrolls the loop to find a violating trace (Fig. 1). We use this encoding unchanged and add only a modeling layer in front of it (§6.2).         

> Sample inputs
> Evaluate program once
> Write outputs
> watchdog: abort if eval
> >budget
> PLC scan cycle
> while(true) {
> in = nondet(); /* outputs, timer/ */ /* counter persist */ step(); ESBMC assert(p);
> }
> ESBMC-PLC+ encoding
> open-world sensor model ·persistent state ·YAML props
> ESBMC backend
> SAFE : holds for
> all scan counts (k-induction)
> VIOLATION
> +trace (incremental BMC)

Figure 1: The PLC scan cycle and its ESBMC-PLC+ encoding. A PLC repeatedly samples inputs, evaluates the program once, and writes outputs, with a watchdog aborting an over-budget evaluation. ESBMC-PLC+ encodes the cycle as a while(true) loop: inputs are re-sampled nondeterministically (open-world sensor model), outputs and timer/counter state persist across iterations, and YAML safety/integrity properties become ESBMC assert() 

statements. k-induction proves a property for all scan counts (unbounded), while incremental BMC unrolls the loop to return a violating trace. Our modeling layer (§6.2) sits in front of this encoding, which is used unchanged 

2.2 Ladder Logic Bombs 

Govil et al. [10] defines a LLB by its trigger (the activation condition) and its payload (the malicious effect), and demonstrates bombs that manipulate actuators, forge sensor/HMI values, and deny control. We reproduce this taxon-omy in §5. The threat is not hypothetical: the Stuxnet worm sabotaged centrifuge controllers by injecting malicious PLC logic that remained dormant under inspection and detonated only under a precise process state [13]; LLBs gener-alize this stealth pattern to arbitrary trigger/payload pairs, and their dormancy is exactly what defeats commissioning tests and short simulations. 

2.3 Related Detection Work 

Table 1 groups prior work by approach and positions ESBMC-LLB: on Boolean/integer LD it matches dedicated de-tectors while uniquely adding unbounded bomb-absence proofs and adaptive-trigger robustness, whereas on nonlinear analog control PLC-Defuser leads – so the two are complementary. 

Formal verification / model checking of PLC code is the directly comparable line. Iacobelli et al. [12] (ICPS’24) is the closest competitor: a formal-verification architecture for LLB detection, evaluated on a public dataset of 30 le-gitimate and 30 malicious PLCopen LD programs in which the bombs are EQ /LT /LE /GE /GT comparison-block triggers with coil/assignment payloads. We use their dataset for our head-to-head (§6.4). The Trusted Safety Verifier (TSV) [17] performs bump-in-the-wire model checking of PLC bytecode against safety properties, but is bounded and not spec-free. SymPLC [11] applies symbolic execution to IEC 61131-3 via the same MATIEC [21] →C path we use, but with KLEE – giving coverage-driven test generation, not unbounded proofs. PLCverif [22] is based on Bounded Model Checking for ANSI-C Programs (CBMC) or BDD-bound (nuXmv [5]) and Siemens-specific. None of these provides 3Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

Table 1: Positioning ESBMC-LLB among PLC malicious-/unsafe-logic detectors. “Sound absence proof” = certifies no bomb (of the modelled class) for all scan cycles; “Trigger synth.” = recovers the concrete detonation condition; “Int. trig. scale” = behavior on integer-comparison/counter triggers; “Adapt. robust” = detects triggers engineered to evade syntactic/CFG triage. †ESBMC-LLB handles linear/flat integer arithmetic (SMT-BV); PLC-Defuser’s CFG triage localizes triggers structurally, handling nonlinear arithmetic without SMT.                                                                                           

> Tool Approach / backend Input Unbound. Sound Trigger Int. trig. Adapt. format proof absence synth. scale robust Dedicated LLB detectors (closest competitors) This work ESBMC k-ind. + BMC (SMT-BV) LD+ST (PLCopen) Yes Yes Yes Lin. flat †Yes
> PLC-Defuser [20] CFG triage + model checking LD (PLCopen) No No Partial Yes †No Iacobelli et al. [12] Formal verification arch. LD (PLCopen) No No No OK No AttkFinder [4] Information-flow analysis ST/IL No No No ––
> General PLC formal verification (not LLB-specific)
> TSV [17] Model checking (NuSMV) PLC bytecode No No No Poor –SymPLC [11] Symb. exec. (MATIEC →KLEE) ST (IEC) No No No Poor –Arcade.PLC [2] Model checking / abstr. int. IL/ST Partial Partial No Poor –PLCverif [22] CBMC / nuXmv SCL/STL No No No Poor (BDD) –
> Invariant mining / safety vetting
> VetPLC [26] Temporal invariant mining PLC code+traces No No No ––SAIN [1] State-aware invariants runtime state No No No ––
> Runtime / anomaly (different layer; not head-to-head)
> Process/ML anomaly (SWaT) ML on sensor traces network/proc. No No No ––

an unbounded proof of bomb-absence , automatic trigger synthesis, or robustness on integer triggers – the three axes on which ESBMC-LLB leads. 

General IEC 61131-3 verification: A broad line formalizes IEC 61131-3 semantics and verifies PLC code for func-tional correctness and safety rather than malicious logic: executable ST semantics [14, 15, 24], formal verification with inductive code synthesis [25], cooperative verification [23], ladder-logic fault-impact analysis [7], monitor-based verification coupling FRET and PLCverif [8], and verification-as-a-service deployments on safety-critical plants [16]. These tools verify a specification of intended behavior ; none recast LLB detection as an unbounded bomb-absence proof with trigger synthesis, which is the gap ESBMC-LLB fills. 

Invariant mining/safety vetting: VetPLC [26] (CCS’19) mines temporal invariants to vet PLC code, and SAIN [1] (USENIX’24) refines state-aware invariants; both target a different problem (discovering specifications/anomalies) and are complementary rather than head-to-head competitors. 

Runtime attestation and process-level Machine Learning (ML) anomaly detection (e.g. on the SWaT testbed) operate at a different layer (network/sensor traces, not control logic) and detect attacks at execution time rather than certifying the program offline. We position against them qualitatively but do not claim a head-to-head. 

# 3 Threat Model 

We consider an adversary who targets a PLC-controlled industrial process by inserting a dormant LLB into the control program – a fragment that passes commissioning tests and short simulations because its trigger is engineered to remain inactive under normal operation. The defender’s response is an offline, verification-in-the-loop check that runs before the program is deployed to the plant. Figure 2 illustrates the resulting architecture; the two items below scope the attacker’s capability, and the defender’s posture. • Adversary: An attacker with the ability to modify the PLC program (a malicious insider, a compromised engineering station, or a tampered project/supply chain artifact), but who must keep the bomb dormant during normal operation to evade review and testing. • Defender: A verification-in-the-loop process that runs ESBMC-LLB on the deployed program against a set of safety/integrity properties derived from the plant specification. We assume a single-task scan-cycle model with an open-world (nondeterministic) sensor model; that the supplied properties capture the hazardous or integrity-violating states of interest (or, for availability attacks, that scan non-termination is itself hazardous); and a trusted toolchain (the ESBMC backend and the function-block translation). The adversary may obfuscate the trigger arbitrarily, but cannot alter the verifier or the property set. 4Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

Adversary (insider / eng. station / supply-chain tamper) 

PLC program 

dormant LLB : trigger → payload 

PLC scan cycle 

Physical process 

ESBMC-LLB 

FB-body translation + scan-watchdog 

+ output wiring over ESBMC-PLC+ (k-induction + BMC) 

SAFE 

unbounded bomb-absence 

VIOLATION 

+ detonation trigger 

inserts 

actuate sense offline check 

Figure 2: Threat model and the ESBMC-LLB verification-in-the-loop defence. An adversary inserts a dormant ladder-logic bomb into the PLC program driving the physical process; offline, ESBMC-LLB exposes the function-block-resident payload, and either proves bomb-absence across all scan cycles ( k-induction) or returns a counterexample that 

is the detonation trigger (BMC). Table 2: Govil et al. [10] LLB taxonomy mapped to ESBMC-PLC+ properties                     

> Trigger / Payload ESBMC-PLC+ property Detection verdict
> Counter/timer →actuator manip. absence (unsafe combo) VIOLATION + trigger Input-pattern →actuator manip. mutual exclusion /reachability VIOLATION + knock Counter/timer →sensor forgery invariant (reported==real) VIOLATION + trigger Counter/timer →denial of control response /absence VIOLATION + trigger Benign baseline (no bomb) all of the above SAFE ( k-induction)

# 4 Approach: LLB Detection as Property Checking 

Table 2 maps the Govil et al. [10] taxonomy onto ESBMC-PLC+ property kinds. The key observation is that every payload class has a natural safety/integrity property whose violation is necessary and sufficient for the bomb to have fired. The two verification outcomes follow directly from the property-checking reduction: on a benign program, the prover certifies absence; on a bombed program, it returns the concrete detonation condition. Both are products of the same backend, with no change to the underlying engine. • Unbounded absence proof: For a benign program, k-induction proves the property holds for all scan counts: a certificate that no bomb of the modeled class is present. • Trigger synthesis: For a bombed program, incremental BMC returns the shortest counterexample; the input valuations and scan index along that trace constitute the detonation trigger. 

4.1 Two Detection Mechanisms 

A bomb is detectable only once its payload (a) is present in the verifier’s IR and (b) violates a checkable property. Prior LD verifiers fail (a) because LLB payloads hide inside function-block bodies that are dropped from the IR; §6.2 closes this with function-block-body translation. Given the translated body, two mechanisms cover the two dominant payload families (Figure 3). 5Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

1. Scan-watchdog (denial-of-control / non-termination): A non-terminating trigger-gated loop is the canonical time-bomb payload. We instrument each rung loop with a bounded iteration counter asserted within budget – faithful to a real PLC watchdog timer – so that a non-terminating payload becomes a reachable safety violation. The counterexample recovers the trigger. 2. Output wiring with safety properties (actuator/sensor forgery): A value-forgery payload changes a function-block output. By wiring FB output pins to the program variables that consume them, a forged output propagates into the program and violates a supplied safety property (e.g. mutual exclusion on interlocked actuators), again with trigger synthesis. Both mechanisms are sound modulo the modeled class : a payload that neither fails to terminate nor violates a stated property is out of scope, a limitation we make explicit (§7). A spec-free differential alternative – checking a suspect program against a trusted reference for per-scan output equivalence – is a natural extension and is left to future work, where “trusted reference” denotes a certified baseline or the pre-update program version.               

> LLB payload hidden in a function-block body
> (a) present in the IR?
> prior LD verifiers: FB body dropped ⇒undetectable ×
> drop FB
> FB-body translation (§6.2)
> ⇒payload in IR ✓
> translate
> (b) violates a check-able property?
> scan-watchdog (non-termination): assert counter ≤budget
> output wiring (forgery): forged FB output →mutual exclusion
> reachable safety violation ⇒BMC counterexample is the trigger

Figure 3: When an LLB is detectable. A payload must be (a) present in the verifier’s IR and (b) violate a checkable property. Prior LD verifiers drop function-block bodies, so the payload never reaches the IR (left); ESBMC-LLB’s function-block-body translation (§6.2) restores it. Two mechanisms then satisfy (b): a scan-watchdog turns a non-terminating payload into a bounded-counter assertion, and output wiring makes a forged FB output violate a supplied safety property (e.g. mutual exclusion ). Either way, the violation is reachable, and the BMC counterexample recovers the trigger 

# 5 LLB Benchmark Corpus 

To evaluate ESBMC-LLB across the full range of claims – third-party detection accuracy, resistance to adaptive adversaries, scalability across the trigger/payload taxonomy, and head-to-head comparison on a real analog benchmark – we use four corpora assembled in increasing order of independence and difficulty (Table 3). Together they cover Boolean and integer LD, analog process control, and both synthetic and externally authored programs, ensuring that no single result rests on data we designed ourselves. 1. Third-party dataset (C1): The public Iacobelli et al. [12] dataset – 30 legitimate and 30 malicious PLCopen LD programs modelling a water-treatment process, with the bombs implemented as malicious function-block wrappers ( EQ 0 /LE 0 /LT 0 /GE 0 /GT 0 /SUB 0 ) – provides detection results on data we did not create (RQ2). 2. Adaptive-adversary variants (C2): Five semantically equivalent variants of one dataset bomb whose trigger is hidden from syntactic triage (RQ4). 6Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

Table 3: Evaluation corpora. RQ identifiers refer to the Research Questions defined in §6.1                

> ID Corpus Size Role
> C1 Iacobelli et al. [12] 30+30 third-party detection (RQ2) C2 Adaptive-adversary variants 5evasion resistance (RQ4) C3 Taxonomy corpus (generated) 155+155 Boolean/integer scale (RQ5) C4 PLC-Defuser SWaT [20] 150+150 real analog benchmark, 2 versions (RQ6)

3. Taxonomy corpus (C3): A controlled, reproducible generator emits benign/malicious pairs across 6 trigger classes × 2 payload classes × 13 constants (310 Boolean/integer programs) at the scale of the state-of-the-art evaluation (RQ5). 4. PLC-Defuser’s real SWaT corpus (C4): PLC-Defuser’s tool and datasets are public [20]; its headline SWaT corpus (150 legitimate + 150 malicious analog programs) is the state-of-the-art’s own benchmark. We evalu-ate two pinned versions – the archived v1.0.0 release (linear-trigger bombs) and a later development snapshot that adds nonlinear-arithmetic bombs – as the real analog comparison (RQ6). All programs, properties, and harnesses are in the artifact (§8). 

# 6 Experimental Evaluation 

We structure the evaluation around seven research questions that together cover the full chain of claims made in this paper. RQ1 establishes the enabling prerequisite – that function-block-body translation actually exposes FB-resident bombs to the verifier – without which no downstream detection result is meaningful. RQ2–RQ3 then assess detection accuracy and payload generality on third-party and constructed programs, respectively. RQ4–RQ6 progressively stress the approach: against an adaptive adversary, at the taxonomy scale on Boolean/integer logic, and finally on PLC-Defuser’s real analog SWaT benchmark in a direct head-to-head comparison. RQ7 closes with a regression check and a capability-level comparison to the field. 

6.1 Research Questions RQ1 Enabling: Does the function-block-body translation make LLBs that hide inside LD function blocks reachable to the verifier? 

RQ2 Detection on third-party data: On the public Iacobelli et al. [12] dataset (30 legitimate + 30 malicious LD programs), what detection rate, false-positive rate, runtime, and trigger recovery does our approach achieve? 

RQ3 Generality: Does the approach detect bomb classes beyond non-termination – specifically value/actuator-forgery payloads with no loop? 

RQ4 Adaptive adversary: Does our approach detect triggers engineered to evade a syntactic/CFG-based trigger-triage heuristic? 

RQ5 Scale: Does detection hold at the scale of the state-of-the-art evaluation on Boolean/integer logic, across the trigger/payload taxonomy? 

RQ6 Real head-to-head: On PLC-Defuser’s own public SWaT benchmark, can our approach run, and how does it compare? 

RQ7 Regression and capability: Are all inherited ESBMC-PLC+ results preserved, and how does our approach compare by capability to the field (Table 1)? 

6.2 Implementation and Setup 

Our method uses ESBMC-PLC+ as the verification engine unchanged ; the contribution is a lightweight modeling layer (∼240 lines, plus a small Structured-Text-to-GOTO translator) that prepares a program for ESBMC-PLC+ to detect an LLB. Three elements close the gap by which LLBs evaded prior LD tools: 1. Function-block-body translation: Each user-defined functionBlock Program Organization Unit (POU) body is parsed and emitted as native GOTO code (assignments, IF , WHILE , comparisons, arithmetic), executed once per scan with nondeterministic inputs; 7Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

2. A scan-watchdog: Each rung loop carries a bounded iteration counter asserted within budget, so a (trigger-gated) non-terminating payload becomes a reachable safety violation, faithful to the watchdog timer of a real PLC; and 3. Output wiring: An FB output pin consumed by a program variable is assigned to that variable. Hence, a forged FB output propagates into the program and becomes observable by safety properties. For the analog benchmark (RQ6), we additionally extend the frontend with REAL types, non-Boolean coils/contacts (numeric–Boolean coercion), and a ST translator that over-approximates unsupported constructs; we distinguish this 

analog-extended configuration from the sound Boolean/integer configuration used for RQ2–RQ5, because the over-approximation trades soundness for coverage (§7). All experiments use ESBMC v8.3.0 with the Z3 backend on Apple Silicon (aarch64, macOS); --k-induction proves benign programs SAFE and --incremental-bmc searches for violations. 

6.3 RQ1: Enabling – making FB-resident bombs visible 

The Iacobelli et al. [12] bombs are implemented inside function-block bodies (e.g. an EQ 0 wrapper that mimics equality but adds if IN1=12 then while... ). Inspecting the GOTO IR of the unmodified ESBMC-PLC+ confirms the root cause: the malicious program declares the FB instance, but its body – and therefore the bomb – is absent from the IR; the malicious and benign IR are essentially identical so that no property can distinguish them. With function-block-body translation the bomb logic appears in the IR (the if IN1=12 guard and the non-terminating loop), and a proof-of-concept on the six FB types of the dataset ( EQ 0 /LE 0 /LT 0 /GE 0 /GT 0 /SUB 0 ) detects all six and recovers each trigger (12 for the comparison FBs, 25 for SUB 0 ), with the benign FB proved SAFE. This is the prerequisite for all subsequent results. Figure 4 shows the mechanism end-to-end on the EQ 0 bomb.                                                                                        

> (* Malicious EQ_0 function block : bomb hidden in the FB body *) FUNCTION_BLOCK EQ_0 VAR_INPUT IN1 , IN2 :INT ; END_VAR VAR_OUTPUT OUT :BOOL ; END_VAR OUT := ( IN1 =IN2 ) ; (* benign equality *) IF IN1 =12 THEN (* dormant trigger *) WHILE TRUE DO ;END_WHILE ; (* denial - of - control *) END_IF ; END_FUNCTION_BLOCK
> // ESBMC - LLB : FB - body t r a n s l a t i o n +scan - watchdog ( GOTO IR )
> OUT =( IN1 == IN2 ) ; if ( IN1 == 12) for ( w =0; ;++ w ) __ESBMC_assert ( w <WD_BUDGET ) ; // rea chab le iff IN1 == 12 // incremental - bmc -> c o u n t e r e x a m p l e IN1 =12 ( d e t o n a t i o n trigger ) // k - ind ucti on ( benign EQ , no IF ) -> SAFE ( bomb - absence )

Figure 4: Enabling mechanism on the EQ 0 bomb. The unmodified LD frontend drops the function-block body, so the malicious and benign programs share an identical IR. ESBMC-LLB translates the body and instruments the rung loop with a scan-watchdog assertion; the non-terminating payload becomes a reachable safety violation whose BMC counterexample ( IN1 = 12) is the trigger. At the same time, k-induction certifies that the block is benign. 

6.4 RQ2: Detection on the Iacobelli et al. [12] dataset 

We run ESBMC-LLB natively (no MATIEC – these are PLCopen LD) on all 60 programs of [12]. Table 4 reports the confusion matrix. All 30 malicious programs are detected (recall 100 % , zero false negatives) and 29 of 30 be-nign programs are proved SAFE with zero false positives ; the single non-SAFE benign program is inconclusive 

(UNKNOWN ), not a false alarm – it is genuinely safe but its integer state defeats k-induction’s inductive step. Detection is sub-second per program. The counterexample recovers the detonation trigger in every detected case (constants 5, 12, 25, 30, 46, 54 across families). This matches the “very high accuracy and precision” reported by [12] on the same data, while also providing unbounded proofs of the absence of bombs and automatic trigger synthesis. These figures are for the sound Boolean/integer configuration; the analog-extended configuration of RQ6, when applied to this same set, introduces one false positive (§7), which is why we keep the two configurations distinct. 8Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

Table 4: Detection on the Iacobelli et al. [12] dataset (60 programs)                

> detected missed inconclusive rate
> Malicious (30) 30 (TP) 0 (FN) 0recall 100 %
> Benign (30) 0 (FP) 29 (TN) 1FP 0 %

6.5 RQ3: Generality beyond non-termination 

The Iacobelli payloads are all non-termination (caught by the scan-watchdog). To test generality, we construct a 

value/actuator-forgery bomb with no loop : a function block drives two interlocked actuators and, under a trigger value, forges both TRUE , breaking the interlock. With output wiring, the forged outputs reach the program; the benign program is proved SAFE for the mutual exclusion property, while the bombed variant is reported VIOLATION 

with the trigger ( TRIG =77) recovered – detection via a safety property , a mechanism orthogonal to the watchdog. Our approach thus covers two distinct LLB classes (denial-of-control and actuator forgery) via two complementary mechanisms, each involving trigger synthesis (Fig. 5).             

> Function block (no loop)
> IF TRIG = 77 THEN OUT1 := TRUE; OUT2 := TRUE; (* forge both *)
> ELSE normal interlocked logic
> output wiring: OUT1 →A1 ,OUT2 →A2
> – forged outputs reach the program
> safety property mutual exclusion :
> ¬(A1 ∧A2 )(interlock)
> benign :SAFE
> (k-induction)
> bombed :VIOLATION
> trigger TRIG =77 (BMC)
> no forge forge

Figure 5: RQ3 generality: a no-loop actuator-forgery bomb, detected via a safety property rather than the scan-watchdog. A function block drives two interlocked actuators; under the trigger TRIG =77, it forges both OUT1 and 

OUT2 to TRUE , breaking the interlock. Output wiring propagates the forged outputs to the program variables A1 , A2 , so the mutual exclusion property ¬(A1 ∧A2 ) becomes checkable: the benign program is proved SAFE by k-induction, while the bombed variant is reported VIOLATION with the trigger recovered. This covers the actuator-forgery LLB class through a mechanism orthogonal to the watchdog 

6.6 RQ4: Adaptive adversary 

A detector that triages candidate triggers by syntactic/structural pattern before checking (the CFG step of PLC-Defuser [20] and signature scanners) can be evaded by hiding the trigger while preserving behavior. We construct five semantically equivalent variants of the EQ 0 bomb (Table 5) and compare our approach against a transparent CFG-triage proxy that flags the canonical signature – an input equality-compared to a constant literal guarding a payload. The proxy flags only the naive baseline (1/5); our approach detects all five (5/5), because it evaluates the actual semantics rather than a pattern. For the opaque-arithmetic variants it even finds bitvector-overflow detonating inputs (e.g. IN1 =1,073,840,131 with IN1 2 ≡ 144 (mod 2 32 )) that the attacker’s intended ±12 arithmetic did not anticipate. The proxy is a conservative model of syntactic triage, not PLC-Defuser itself; the defensible claim is the general one: 

pattern-based triage is evadable, full semantic checking is not. 

6.7 RQ5: Scale on Boolean/integer logic 

We evaluate at the scale of the state-of-the-art evaluation on a controlled, reproducible bomb-injection corpus of Boolean/integer programs spanning 6 trigger classes × 2 payload classes × 13 constants = 155 malicious + 155 

9Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

Table 5: Adaptive-adversary variants of the EQ 0 bomb                 

> Variant (trigger hidden as) CFG-triage proxy ESBMC-LLB
> B0 literal IN1=12 FLAGGED VIOLATION E1 computed k:=5+7; IN1=k missed VIOLATION E2 square IN1*IN1=144 missed VIOLATION E3 factored (IN1-12)^2=0 missed VIOLATION E4 temporal (multi-scan accumulator) missed VIOLATION

Table 6: ESBMC-LLB on PLC-Defuser’s SWaT benchmark, two corpus versions (150 malicious, 150 legitimate each)                

> v1.0.0 (linear) dev snapshot (nonlinear) Bomb category detected detected
> timer 50/50 50/50 particular input 50/50 12/50 fault code 49/50 11/50
> Total (analog-extended) 149/150 ( 99 % )73/150 ( 49 % )
> Sound configuration 75/150 –Legitimate false positives 0/150 0/150

benign = 310 programs . In this sound (Boolean/integer) configuration , our approach achieves 100 % recall (155/155) and zero false positives , with median detection time 70 ms (max 305 ms ), uniform across all trigger classes (including the hidden ones of RQ4) and both payload classes. This is a controlled scalability/breadth result; the third-party validation is RQ2, and the real-benchmark head-to-head is RQ6. 

6.8 RQ6: The real analog benchmark (PLC-Defuser SWaT) 

PLC-Defuser’s tool and datasets are publicly available [20]. We evaluate on its headline SWaT corpus (150 legitimate 

+ 150 malicious programs modeling the Secure Water Treatment plant) in two versions that form two difficulty tiers: the archived release v1.0.0 [19], whose bombs are linear-trigger non-termination payloads, and a later development snapshot (commit-pinned in our artifact) that adds nonlinear -arithmetic non-termination bombs (e.g. i := i*i ). This is, to our knowledge, the first evaluation of a semantic model checker on this benchmark, and we report both tiers to delineate exactly where the approach holds and where it breaks. 

Parsing (the enabling result): SWaT is analog process control: programs drive non-Boolean (INT/REAL) coils, use REAL arithmetic, and call timer function blocks. The unmodified LD frontend – Boolean-ladder oriented – rejects 

≈95 % of either version at parse time. Our analog modeling extension (REAL types, non-Boolean coils, a tolerant ST translator) makes all 300 programs parse, in both versions, for the first time .

Detection on v1.0.0 (linear triggers): In the analog-extended configuration, we detect 149/150 malicious programs (Table 6), with 0/150 false positives , each in under a second; incremental BMC recovers the detonation trigger exactly for the input- and timer-gated cases (e.g. IN1 =20). The fully sound configuration detects 75/150 – it covers every input-triggered bomb but conservatively drops the exception-wrapped ( TRY/ CATCH ) and some timer payloads it cannot faithfully translate, rather than over-approximate them. These bombs are linear-trigger non-termination payloads, so 

99 % detection demonstrates that the enabling pipeline – analog parsing, function-block-body translation, and the scan-watchdog – works end-to-end on a real analog benchmark, not that it beats a hard problem. 

Detection on the development snapshot (nonlinear triggers): On the later corpus, detection drops to 73/150 (Ta-ble 6): we still detect the entire timer category ( 50/50 ), but the misses are non-termination bombs whose loop bodies use nonlinear arithmetic ( i := i*i ), which forces the SMT solver to reason about i2k

over the loop unrolling and times out. We confirmed this is fundamental, not a tuning artifact: it persists across solvers (Z3, Boolector), unwind depths, and formula-shrinking encodings. PLC-Defuser’s CFG triage avoids this by structurally localizing the trigger, without solving the nonlinear formula. 

Honest reading: On linear-trigger analog non-termination ESBMC-LLB detects 99 % with zero false positives and full trigger synthesis; on nonlinear-arithmetic non-termination it reaches only 49 % , clearly behind a CFG-triage detec-tor on its own harder corpus. The two paradigms are complementary (§7): semantic model checking adds unbounded bomb-absence proofs and adaptive-trigger robustness and handles linear analog control. At the same time, CFG-triage leads to nonlinear analog non-termination. We do not claim parity on the nonlinear tier. 10 Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

6.9 RQ7: Regression and capability comparison 

Re-running the full ESBMC-PLC+ artifact benchmark suite under the extended frontend reproduces all inherited verdicts ( 13/13 ); the FB-body translation, watchdog, and wiring introduce no regression on programs without user FBs (untranslatable FB bodies fall back to a sound no-op). Table 1 positions our approach against the field: on Boolean/integer LD it matches dedicated detectors and adds unbounded bomb-absence proofs and adaptive-trigger robustness; on nonlinear analog control, it is currently behind PLC-Defuser (RQ6). SymPLC shares our ST translation path but yields coverage rather than proofs; TSV and PLCverif are bounded; VetPLC addresses a complementary problem. 

# 7 Discussion and Threats to Validity 

Detection completeness: ESBMC-LLB is sound for the modeled bomb classes (non-termination and property-violating forgery) but is complete only modulo the supplied specification and these mechanisms : a payload that always terminates and violates no stated safety property is out of scope. This is the standard limitation of specification-based detection; the watchdog mechanism narrows it by capturing availability attacks without a bespoke property. 

Soundness of the over-approximation (measured false positive): The sound Boolean/integer configuration (RQ2– RQ5) produces zero false positives. The analog-extended configuration’s tolerant translator over-approximates unsup-ported constructs (function results, member access) nondeterministically; this is the price of parsing analog programs, and it is not uniformly sound: it introduced one false positive on the Iacobelli benign set (29/30 SAFE, 1 SAFE-program flagged) that the sound configuration does not exhibit. We therefore report the analog results as an exploratory frontier, with the strong soundness claims confined to the Boolean/integer configuration. 

Nonlinear arithmetic (the limit on RQ6): The archived v1.0.0 SWaT bombs are linear-trigger non-termination payloads, which we detect at 99 % (RQ6). The development version of the corpus adds non-termination loops with nonlinear updates ( i := i*i ); detecting these via the watchdog requires the SMT solver to reason about i2k

across the unrolling, which times out, dropping detection to 49 % . We verified this is not a tuning artifact – it persists across solvers, unwind depths, and formula-shrinking encodings – and reflects a genuine difference from CFG-triage, which localizes the trigger without solving the nonlinear formula. Loop summarization/acceleration or a CFG-guided hybrid is the natural remedy and is future work. 

Corpus realism: The scale corpus (C3) is synthetic and varies along the trigger/payload taxonomy from a shared host skeleton. Third-party validity rests on the Iacobelli set (C1) and on PLC-Defuser’s real SWaT corpus (RQ6), which we did not author. 

Comparison to PLC-Defuser: PLC-Defuser’s tool and datasets are public, so RQ6 runs on its real SWaT benchmark in both corpus versions. For the archived v1.0.0 release, we detect 149 /150 (99 % ) with zero false positives; for the later nonlinear-bomb version, detection drops to 49 % , with PLC-Defuser’s CFG triage ahead. The adaptive-adversary comparison (RQ4) uses a transparent CFG-triage model , not the tool itself; reproducing it with the released tool is left to future work. We therefore claim complementary strengths, not superiority: parity on Boolean/integer logic and linear analog non-termination, plus unbounded proofs and adaptive robustness, against PLC-Defuser’s lead on 

nonlinear analog detection. 

Verification completeness: k-induction is incomplete; one benign program (C1) is reported UNKNOWN rather than SAFE. Stronger invariant inference or a larger k would likely resolve it. 

Measurement validity: All runtimes are from a single Apple-Silicon host (ESBMC v8.3.0, Z3); absolute timings will vary with hardware, solver, and solver version. The verdicts (SAFE / VIOLATION / UNKNOWN) and the recovered triggers are deterministic and hardware-independent, and the sub-second medians leave a wide margin below any practical scan-time budget, so we do not expect the qualitative conclusions to depend on the measurement platform. A multi-platform timing study is left to future work. 

# 8 Conclusion 

We presented a method that turns the ESBMC-PLC+ safety verifier into a LLB detector. The key observation is that LLBs in real datasets hide inside LD function-block bodies that prior verifiers drop from the intermediate representa-tion; a ∼240-line function-block-body translation in the open-source ESBMC frontend – with no backend change – makes them visible. A scan-watchdog and function-block-output wiring then expose, respectively, denial-of-control and actuator-forgery payloads as checkable safety violations, and the BMC counterexample recovers each detonation trigger. At the same time, k-induction certifies the absence of bombs unboundedly. On the public Iacobelli et al. [12] 11 Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

dataset, our approach detects all 30 malicious programs and recovers every trigger; on a 310-program Boolean/integer taxonomy corpus, it sustains 100 % recall and zero false positives at a median 70 ms ; and, because it reasons over semantics rather than syntactic patterns, it detects adaptive triggers that a control-flow-graph triage misses. On PLC-Defuser’s real analog SWaT benchmark, we close the parsing gap that had prevented any semantic model checker from running on the corpus: on the archived v1.0.0 release, we detect 149 /150 bombs ( 99 % ) with zero false posi-tives, while on a later corpus version that adds nonlinear non-termination bombs detection drops to 49 % as the SMT backend times out – the boundary where a CFG-triage detector retains the edge. We therefore position semantic model checking and CFG-triage as complementary . For Boolean/integer ladder logic and linear analog non-termination, our approach matches that of dedicated detectors. It adds two guarantees their architecture lacks – unbounded bomb-absence proofs and adaptive-adversary robustness – while CFG-triage remains superior on nonlinear analog non-termination. Bridging the two (loop summarization, or a CFG-guided semantic check) is a promising direction toward a detector that is both complete and sound across the full IEC 61131-3 spectrum. 

Artefact Availability 

The implementation (a branch of the open-source ESBMC LD frontend adding function-block-body translation, the scan-watchdog, and output wiring), the three evaluation corpora (the third-party Iacobelli et al. dataset, the adaptive-adversary variants, and the taxonomy-corpus generator), all YAML property files, and the run harnesses accompany this paper. A single binary reproduces both the sound Boolean/integer configuration and the analog-extended con-figuration via the --ld-sound-mode flag (with --ld-scan-watchdog /--ld-scan-budget controlling the scan-watchdog); the SWaT corpus is pinned to two fixed versions – the archived Zenodo v1.0.0 release and a commit-pinned development snapshot – so both RQ6 tiers reproduce. run all.sh runs all experiments and expected/EXPECTED.md 

lists the reference results. For review, the artifact is provided through an anonymized repository linked from the submission; the permanent Zenodo archive and the underlying ESBMC-PLC+ artifact citation are withheld here to preserve anonymity and will be restored in the camera-ready version. 

# Acknowledgements 

The authors would like to express their gratitude to the Department of Computer Science at the University of Manch-ester (UoM) and the Systems and Software Security (S3) Research Group for their invaluable support, collaborative environment, and access to cutting-edge resources, which were instrumental in the success of this research. We con-ducted this work with partial funding from the Engineering and Physical Sciences Research Council (EPSRC) grants EP/T026995/1, EP/V000497/1, EP/X037290/1, and the Soteria project, awarded by the UK Research and Innovation under the Digital Security by Design (DSbD) Programme. 

# References 

[1] Syed Ghazanfar Abbas, Muslum Ozgur Ozmen, Abdulellah Alsaheel, Arslan Khan, Z. Berkay Celik, and Dongyan Xu. SAIN: Improving ICS attack detection sensitivity via state-aware invariants. In Proceedings of the 33rd USENIX Security Symposium (USENIX Security 2024) , pages 6597–6613, Philadelphia, PA, August 2024. USENIX Association. URL https://dl.acm.org/doi/10.5555/3698900.3699269 .[2] Sebastian Biallas, J¨ org Brauer, and Stefan Kowalewski. Arcade.plc: a verification platform for programmable logic controllers. In Proceedings of the 27th IEEE/ACM International Conference on Automated Software Engi-neering , ASE’12, page 338–341, Essen, Germany, September 2012. ACM. doi: 10.1145/2351676.2351741. [3] Roberto Bruttomesso, Alessandro Di Pinto, Moreno Carullo, and Andrea Carcano. Method for automatic trans-lation of ladder logic to a SMT-based model checker in a network. US Patent 11,906,943. Assignee: Nozomi Networks SAGL, 2024. Filed: 2021-08-12. Granted: 2024-02-20. [4] John H. Castellanos, Martin Ochoa, Alvaro A. Cardenas, Owen Arden, and Jianying Zhou. AttkFinder: Dis-covering attack vectors in PLC programs using information flow analysis. In 24th International Symposium on Research in Attacks, Intrusions and Defenses , RAID ’21, pages 235–250, Donostia/San Sebasti´ an, Spain, October 2021. ACM. doi: 10.1145/3471621.3471864. [5] Roberto Cavada, Alessandro Cimatti, Marco Dorigatti, Alberto Griggio, Alessandro Mariotti, Andrea Micheli, Sergio Mover, Marco Roveri, and Stefano Tonetta. The nuXmv symbolic model checker. In Computer Aided Verification (CAV 2014) , volume 8559 of Lecture Notes in Computer Science , pages 334–345, Vienna, Austria, 2014. Springer. doi: 10.1007/978-3-319-08867-9 22. 12 Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

[6] Pierre Dantas, Lucas C. Cordeiro, and W. S. Silva J´ unior. ESBMC-PLC+: Unified IEC 61131-3 formal veri-fication framework with ST frontend and graphical function block support (pull request #5427). GitHub Pull Request #5427, esbmc/esbmc , 2026. URL https://github.com/esbmc/esbmc/pull/5427 . Source code and benchmark suite. [7] Ali Ebnenasir. Formalizing ladder logic programs and timing charts for fault impact analysis and verification of fault tolerance. Technical Report CS-TR-23-01, Michigan Technological University, Department of Computer Science, 2023. URL https://www.mtu.edu/cs/research/papers/pdfs/ formalizing-ladder-logic-ali-ebnenasir-tech-rpt-010623-rev.pdf .[8] Xaver Fink, Anastasia Mavridou, Andreas Katis, and Borja Fern´ andez Adiego. Verifying PLC Programs via Monitors: Extending the Integration of FRET and PLCverif , page 427–435. Springer Nature Switzerland, Moffett Field, CA, USA, 2024. ISBN 9783031606984. doi: 10.1007/978-3-031-60698-4 26. [9] Mikhail R. Gadelha, Rafael S. Menezes, and Lucas C. Cordeiro. ESBMC 6.1: Automated Test Case Generation Using Bounded Model Checking. International Journal on Software Tools for Technology Transfer , 23(6):857– 861, May 2020. doi: 10.1007/s10009-020-00571-2. [10] Naman Govil, Anand Agrawal, and Nils Ole Tippenhauer. On Ladder Logic Bombs in Industrial Control Systems ,pages 110–126. Springer International Publishing, Oslo, Norway, September 2017. ISBN 9783319728179. doi: 10.1007/978-3-319-72817-9 8. [11] Shengjian Guo, Meng Wu, and Chao Wang. Symbolic execution of programmable logic controller code. In 

Proceedings of the 2017 11th Joint Meeting on Foundations of Software Engineering , ESEC/FSE’17, pages 326–336, Paderborn, Germany, September 2017. ACM. doi: 10.1145/3106237.3106245. [12] Antonio Iacobelli, Lorenzo Rinieri, Andrea Melis, Amir Al Sadi, Marco Prandini, and Franco Callegati. Detec-tion of ladder logic bombs in PLC control programs: An architecture based on formal verification. In 2024 IEEE 7th International Conference on Industrial Cyber-Physical Systems (ICPS) , pages 1–7, St. Louis, MO, USA, May 2024. IEEE. doi: 10.1109/ICPS59941.2024.10639995. [13] Ralph Langner. Stuxnet: Dissecting a cyberwarfare weapon. IEEE Security & Privacy Magazine , 9(3):49–51, May 2011. ISSN 1540-7993. doi: 10.1109/msp.2011.67. [14] Jaeseo Lee and Kyungmin Bae. Formal Semantics and Analysis of Multitask PLC ST Programs with Preemption ,pages 425–442. Springer Nature Switzerland, Milan, Italy, September 2024. ISBN 9783031711626. doi: 10.1007/978-3-031-71162-6 22. [15] Jaeseo Lee and Kyungmin Bae. Formal Analysis of Networked PLC Controllers Interacting with Physical Environments , pages 328–356. Springer Nature Switzerland, Singapore, Singapore, October 2025. ISBN 9783032071064. doi: 10.1007/978-3-032-07106-4 14. [16] Ignacio D. Lopez-Miguel, Borja Fern´ andez Adiego, Matias Salinas, and Christine Betz. Formal Verification of PLCs as a Service: A CERN-GSI Safety-Critical Case Study , pages 227–235. Springer Nature Switzerland, Williamsburg, VA, USA, June 2025. ISBN 9783031937064. doi: 10.1007/978-3-031-93706-4 13. [17] Stephen McLaughlin, Saman Zonouz, Devin Pohly, and Patrick McDaniel. A trusted safety verifier for process controller code. In Proceedings 2014 Network and Distributed System Security Symposium (NDSS’14) , NDSS 2014, San Diego, CA, USA, February 2014. Internet Society. doi: 10.14722/ndss.2014.23043. [18] Rafael S´ a Menezes, Mohannad Aldughaim, Bruno Farias, Xianzhiyu Li, Edoardo Manino, Fedor Shmarov, Kunjian Song, Franz Brauße, Mikhail R. Gadelha, Norbert Tihanyi, Konstantin Korovin, and Lucas C. Cordeiro. ESBMC v7.4: Harnessing the Power of Intervals: (Competition Contribution). In Tools and Al-gorithms for the Construction and Analysis of Systems (TACAS 2024) , volume 14572 of Lecture Notes in Computer Science , pages 376–380, Luxembourg City, Luxembourg, 2024. Springer Nature Switzerland. doi: 10.1007/978-3-031-57256-2 24. [19] Lorenzo Rinieri, Antonio Iacobelli, Andrea Melis, Marco Prandini, and Franco Callegati. PLC Defuser: tool and datasets (swat, grfics, water tank), 2024. Archived v1.0.0 release; the SWaT corpus used for the linear-trigger tier of RQ6. [20] Lorenzo Rinieri, Antonio Iacobelli, Andrea Melis, Marco Prandini, and Franco Callegati. Plc-defuser: Detecting hidden ladder logic bombs in plcs via control flow graph and model checking. Computers & Security , 169: 104983, October 2026. ISSN 0167-4048. doi: 10.1016/j.cose.2026.104983. [21] Edouard Tisserant, Laurent Bessard, and Mario de Sousa. An open source iec 61131-3 integrated development environment, July 2007. ISSN 1935-4576. 13 Detecting Ladder Logic Bombs in IEC 61131-3 PLC Programs PREPRINT 

[22] Jean-Charles Tournier, Borja Fern´ andez Adiego, and Ignacio D. Lopez-Miguel. PLCverif: Status of a formal ver-ification tool for programmable logic controller. In Proceedings of the 18th International Conference on Acceler-ator and Large Experimental Physics Control Systems (ICALEPCS’21) , page MOPV042, Shanghai, China, Oc-tober 2021. JACoW Publishing. ISBN 978-3-95450-221-9. doi: 10.18429/JACoW-ICALEPCS2021-MOPV042. [23] Chibuzo Ukegbu and Hoda Mehrpouyan. Cooperative verification of PLC programs using CoVeriTeam: Towards a reliable and secure industrial control systems. In Proceedings of Cyber-Physical Systems and Internet of Things Week 2023 , CPS-IoT Week ’23, pages 37–42, San Antonio, TX, USA, May 2023. ACM. doi: 10.1145/3576914. 3587490. [24] Kun Wang, Jingyi Wang, Christopher M. Poskitt, Xiangxiang Chen, Jun Sun, and Peng Cheng. K-st: A formal executable semantics of the structured text language for plcs. IEEE Transactions on Software Engineering , 49 (10):4796–4813, October 2023. ISSN 2326-3881. doi: 10.1109/tse.2023.3315292. [25] Matthias Weis, Philipp Marks, Benjamin Maschler, Dustin White, Pascal Kesseli, and Michael Weyrich. Towards establishing formal verification and inductive code synthesis in the PLC domain. In 2021 IEEE 19th International Conference on Industrial Informatics (INDIN) , pages 1–8, Palma de Mallorca, Spain, July 2021. IEEE. doi: 10.1109/INDIN45523.2021.9557423. [26] Mu Zhang, Chien-Ying Chen, Bin-Chou Kao, Yassine Qamsane, Yuru Shao, Yikai Lin, Elaine Shi, Sibin Mohan, Kira Barton, James Moyne, and Z. Morley Mao. Towards automated safety vetting of plc code in real-world plants. In 2019 IEEE Symposium on Security and Privacy (SP) , page 522–538, San Francisco, CA, USA, May 2019. IEEE. doi: 10.1109/sp.2019.00034. 14